<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>OpenStudio-HPXML documentation</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css" />
      <link rel="stylesheet" type="text/css" href="_static/stylesheet.css" />

  
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="_static/jquery.js?v=5d32c60e"></script>
        <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script src="_static/documentation_options.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/sphinx_highlight.js"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="#" class="icon icon-home">
            OpenStudio-HPXML
          </a>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">Contents:</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="#document-intro">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="#document-usage_instructions">Usage Instructions</a></li>
<li class="toctree-l1"><a class="reference internal" href="#document-workflow_inputs">Workflow Inputs</a></li>
<li class="toctree-l1"><a class="reference internal" href="#document-workflow_outputs">Workflow Outputs</a></li>
<li class="toctree-l1"><a class="reference internal" href="#document-testing_framework">Testing Framework</a></li>
<li class="toctree-l1"><a class="reference internal" href="#document-resources">Resources</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="#">OpenStudio-HPXML</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="#" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">OpenStudio-HPXML  documentation</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="openstudio-hpxml-documentation">
<h1>OpenStudio-HPXML documentation<a class="headerlink" href="#openstudio-hpxml-documentation" title="Link to this heading"></a></h1>
<div class="toctree-wrapper compound">
<span id="document-intro"></span><section id="introduction">
<h2>Introduction<a class="headerlink" href="#introduction" title="Link to this heading"></a></h2>
<p>OpenStudio-HPXML allows running residential EnergyPlus simulations using an <a class="reference external" href="https://hpxml.nrel.gov/">HPXML file</a> for the building description.
It is intended to be used by user interfaces or other automated software workflows that automatically produce the HPXML file.
A <a class="reference external" href="http://schematron.com/">Schematron</a> document for the EnergyPlus use case is used to validate that the appropriate HPXML inputs are provided to run EnergyPlus.</p>
<section id="capabilities">
<h3>Capabilities<a class="headerlink" href="#capabilities" title="Link to this heading"></a></h3>
<p>OpenStudio-HPXML capabilities include:</p>
<ul class="simple">
<li><p>Modeling individual dwelling units or whole multifamily buildings; see <a class="reference internal" href="index.html#hpxml-building"><span class="std std-ref">HPXML Building</span></a> for more information</p></li>
<li><p>Modeling a wide range of building technologies</p></li>
<li><p>HVAC design load calculations and equipment autosizing</p></li>
<li><p>Occupancy schedules (smooth or stochastic)</p></li>
<li><p>Utility bill calculations (flat, tiered, time-of-use, real-time pricing, etc.)</p></li>
<li><p>Emissions calculations (CO2e, etc.)</p></li>
<li><p>Annual and timeseries outputs (energy, loads, temperatures, etc.)</p></li>
<li><p>Optional HPXML inputs with transparent defaults</p></li>
<li><p>Schematron and XSD Schema input validation</p></li>
</ul>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>If you are seeking <a class="reference external" href="https://www.energy.gov/scep/single-family-modeling-solutions-home-efficiency-rebates-program">DOE HOMES program approval</a>, OpenStudio-HPXML can be used to meet the <a class="reference external" href="https://www.energy.gov/scep/articles/home-efficiency-rebates-ira-section-50121-single-family-software-verification">energy modeling software tests</a>.</p>
</div>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>If you are seeking <a class="reference external" href="https://www.acca.org/standards/approved-software">ACCA Manual J approval</a> for your software, you will need to contact ACCA and go through their approval process.
OpenStudio-HPXML design load calculations can be used to obtain approval, but additional Manual J-specific HPXML inputs need to be specified; refer to the HPXML test files at <code class="docutils literal notranslate"><span class="pre">workflow/tests/ACCA_Examples</span></code>.</p>
</div>
</section>
<section id="accuracy-vs-speed">
<h3>Accuracy vs Speed<a class="headerlink" href="#accuracy-vs-speed" title="Link to this heading"></a></h3>
<p>The EnergyPlus simulation engine is like a Swiss army knife.
There are often multiple models available for the same building technology with varying trade-offs between accuracy and speed.
This workflow standardizes the use of EnergyPlus (e.g., the choice of models appropriate for residential buildings) to provide a fast and easy to use solution.</p>
<p>The workflow is continuously being evaluated for ways to reduce runtime without significant impact on accuracy.
End-to-end simulations typically run in 3-10 seconds, depending on complexity, computer platform and speed, etc.</p>
<p>There are additional ways that software developers using this workflow can reduce runtime:</p>
<ul class="simple">
<li><p>Run on Linux/Mac platform, which is significantly faster than Windows.</p></li>
<li><p>Run on computing environments with 1) fast CPUs, 2) sufficient memory, and 3) enough processors to allow all simulations to run in parallel.</p></li>
<li><p>Limit requests for timeseries output (e.g., <code class="docutils literal notranslate"><span class="pre">--hourly</span></code>, <code class="docutils literal notranslate"><span class="pre">--daily</span></code>, <code class="docutils literal notranslate"><span class="pre">--timestep</span></code> arguments) and limit the number of output variables requested.</p></li>
<li><p>Avoid using the <code class="docutils literal notranslate"><span class="pre">--add-component-loads</span></code> argument if heating/cooling component loads are not of interest.</p></li>
<li><p>Use the <code class="docutils literal notranslate"><span class="pre">--skip-validation</span></code> argument if the HPXML input file has already been validated against the Schema &amp; Schematron documents.</p></li>
</ul>
</section>
<section id="openstudio-measures">
<span id="id1"></span><h3>OpenStudio Measures<a class="headerlink" href="#openstudio-measures" title="Link to this heading"></a></h3>
<p>You can read about OpenStudio measures <a class="reference external" href="http://nrel.github.io/OpenStudio-user-documentation/getting_started/about_measures/">here</a>.
The OpenStudio measures used by the workflow are:</p>
<ol class="arabic simple">
<li><p><code class="docutils literal notranslate"><span class="pre">BuildResidentialHPXML</span></code>: A measure that generates an HPXML file from a set of building description inputs (including, e.g., simplified geometry inputs).</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">BuildResidentialScheduleFile</span></code>: A measure that generates a CSV of detailed schedules (e.g., stochastic occupancy) for use in the simulation.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">HPXMLtoOpenStudio</span></code>: A measure that translates an HPXML file to an OpenStudio model.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ReportSimulationOutput</span></code>: A reporting measure that generates a variety of simulation-based annual/timeseries outputs in CSV/JSON/MessagePack format.</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ReportUtilityBills</span></code>: A reporting measure that generates utility bill outputs in CSV/JSON/MessagePack format.</p></li>
</ol>
</section>
<section id="geometry">
<h3>Geometry<a class="headerlink" href="#geometry" title="Link to this heading"></a></h3>
<p>HPXML files currently do not include detailed 3D geometry (e.g., surface vertices or positions of surfaces relative to each other).
Rather, surfaces are defined by area and orientation.
However, HPXML can still handle the most important aspect of geometry – shading of solar radiation.
Geometry inputs that affect solar shading include <a class="reference internal" href="index.html#window-overhangs"><span class="std std-ref">HPXML Overhangs</span></a> and <a class="reference internal" href="index.html#neighbor-buildings"><span class="std std-ref">HPXML Neighbor Buildings</span></a>.</p>
<p>For example, the image below shows the result of translating a single-family detached HPXML file to an OpenStudio model.</p>
<img alt="_images/geometry_exploded.png" class="align-center" src="_images/geometry_exploded.png" />
<p>Surfaces are shown with the correct area/orientation for heat transfer calculations (but are spread out such that they do not shade one another).
Shading surfaces, shown in purple, represent neighboring buildings that substantially shade the windows facing left/right.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>It is not possible to automatically construct a 3D closed-form geometry from HPXML inputs since the shape of the building (rectangular, L-shaped, etc.) is unknown.
Support for 3D geometry may be added to OpenStudio-HPXML in the future.</p>
</div>
<p>For illustrative purposes, a 3D representation of the above home (excluding neighboring buildings) is shown below.</p>
<img alt="_images/geometry_3d.png" class="align-center" src="_images/geometry_3d.png" />
</section>
<section id="license">
<h3>License<a class="headerlink" href="#license" title="Link to this heading"></a></h3>
<p>This project is available under a BSD-3-like license, which is a free, open-source, and permissive license. For more information, check out the <a class="reference external" href="https://github.com/NREL/OpenStudio-HPXML/blob/master/LICENSE.md">license file</a>.</p>
</section>
</section>
<span id="document-usage_instructions"></span><section id="usage-instructions">
<span id="id1"></span><h2>Usage Instructions<a class="headerlink" href="#usage-instructions" title="Link to this heading"></a></h2>
<section id="setup">
<h3>Setup<a class="headerlink" href="#setup" title="Link to this heading"></a></h3>
<p>To get started:</p>
<ol class="arabic simple">
<li><p>Download <a class="reference external" href="https://github.com/NREL/OpenStudio/releases/tag/v3.9.0">OpenStudio 3.9.0</a> and install the Command Line Interface/EnergyPlus components, or use the <a class="reference external" href="https://hub.docker.com/r/nrel/openstudio">nrel/openstudio docker image</a>.</p></li>
<li><p>Download the <a class="reference external" href="https://github.com/NREL/OpenStudio-HPXML/releases">latest release</a>.</p></li>
</ol>
</section>
<section id="running">
<h3>Running<a class="headerlink" href="#running" title="Link to this heading"></a></h3>
<p>To programatically run simulations, it’s recommended to use the OpenStudio <a class="reference external" href="http://nrel.github.io/OpenStudio-user-documentation/reference/command_line_interface/">Command Line Interface</a>.
Two general approaches (basic and advanced) for running via the CLI are described below.
The OpenStudio measures can also be run from user interfaces (e.g., the OpenStudio Application or OpenStudio Parametric Analysis Tool (PAT)).</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>If the <code class="docutils literal notranslate"><span class="pre">openstudio</span></code> command is not found, it’s because the executable is not in your PATH. Either add the executable to your PATH or point directly to the executable found in the openstudio-X.X.X/bin directory.</p>
</div>
<section id="basic-run">
<span id="id2"></span><h4>Basic Run<a class="headerlink" href="#basic-run" title="Link to this heading"></a></h4>
<div class="line-block">
<div class="line">The simplest and fastest method is to call the OpenStudio CLI with the provided run script. For example:</div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-x</span> <span class="pre">workflow/sample_files/base.xml</span></code></div>
<div class="line">By default, a “run” directory with all input/output files is created next to input HPXML file.</div>
</div>
<div class="line-block">
<div class="line">To specify a different output directory:</div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-x</span> <span class="pre">workflow/sample_files/base.xml</span> <span class="pre">-o</span> <span class="pre">my_output_directory</span></code></div>
</div>
<div class="line-block">
<div class="line">You can also request generation of various timeseries outputs by providing one or more timeseries flags. Some examples:</div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-x</span> <span class="pre">workflow/sample_files/base.xml</span> <span class="pre">--hourly</span> <span class="pre">ALL</span></code></div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-x</span> <span class="pre">workflow/sample_files/base.xml</span> <span class="pre">--monthly</span> <span class="pre">fuels</span> <span class="pre">--monthly</span> <span class="pre">temperatures</span> <span class="pre">--output-format</span> <span class="pre">json</span></code></div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-x</span> <span class="pre">workflow/sample_files/base.xml</span> <span class="pre">--monthly</span> <span class="pre">fuels</span> <span class="pre">--hourly</span> <span class="pre">temperatures</span> <span class="pre">--hourly</span> <span class="pre">'Zone</span> <span class="pre">People</span> <span class="pre">Occupant</span> <span class="pre">Count'</span></code></div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-x</span> <span class="pre">workflow/sample_files/base.xml</span> <span class="pre">--hourly</span> <span class="pre">ALL</span> <span class="pre">--output-format</span> <span class="pre">csv_dview</span></code></div>
<div class="line">The last command will create a timeseries CSV output file that can be visualized by <a class="reference external" href="https://github.com/NREL/wex/wiki/DView">DView</a> (available for download <a class="reference external" href="https://beopt.nrel.gov">here</a>).</div>
</div>
<div class="line-block">
<div class="line">You can also add stochastic occupancy schedules as part of the simulation:</div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-x</span> <span class="pre">workflow/sample_files/base.xml</span> <span class="pre">--add-stochastic-schedules</span></code></div>
<div class="line">This run includes the automatic generation of a CSV file with stochastic occupancy schedules that are used in the EnergyPlus simulation.</div>
</div>
<div class="line-block">
<div class="line">If you have an HPXML with multiple <code class="docutils literal notranslate"><span class="pre">Building</span></code> elements that do not describe multiple dwelling units of <a class="reference internal" href="index.html#bldg-type-whole-mf-buildings"><span class="std std-ref">Whole SFA/MF Buildings</span></a> (e.g., two <code class="docutils literal notranslate"><span class="pre">Building</span></code> elements for pre- and post-retrofit configurations), you must specify which building ID to run:</div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-x</span> <span class="pre">multiple_buildings.xml</span> <span class="pre">--building-id</span> <span class="pre">MyBuildingName</span></code></div>
</div>
<p>Run <code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">workflow/run_simulation.rb</span> <span class="pre">-h</span></code> to see all available commands/arguments.</p>
</section>
<section id="advanced-run">
<span id="id3"></span><h4>Advanced Run<a class="headerlink" href="#advanced-run" title="Link to this heading"></a></h4>
<p>If additional flexibility is desired (e.g., specifying individual measure arguments, including additional OpenStudio measures to run alongside this measure in a workflow, etc.), create an <a class="reference external" href="https://nrel.github.io/OpenStudio-user-documentation/reference/command_line_interface/#osw-structure">OpenStudio Workflow (OSW)</a> file.
The OSW is a JSON file that will specify all the OpenStudio measures (and their arguments) to be run sequentially.
A template OSW that simply runs the HPXMLtoOpenStudio, ReportSimulationOutput, and ReportUtilityBills measures on the <code class="docutils literal notranslate"><span class="pre">workflow/sample_files/base.xml</span></code> file can be found at <code class="docutils literal notranslate"><span class="pre">workflow/template-run-hpxml.osw</span></code>.</p>
<div class="line-block">
<div class="line">For example:</div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">run</span> <span class="pre">-w</span> <span class="pre">workflow/template-run-hpxml.osw</span></code></div>
<div class="line">This will create a “run” directory with all input/output files. By default it will be found at the same location as the OSW file.</div>
</div>
<div class="line-block">
<div class="line">Another example:</div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">run</span> <span class="pre">-w</span> <span class="pre">workflow/template-run-hpxml-with-stochastic-occupancy.osw</span></code></div>
<div class="line">This workflow automatically generates and uses a CSV file with stochastic occupancy schedules before running the EnergyPlus simulation.</div>
</div>
<div class="line-block">
<div class="line">And another example:</div>
<div class="line"><code class="docutils literal notranslate"><span class="pre">openstudio</span> <span class="pre">run</span> <span class="pre">-w</span> <span class="pre">workflow/template-build-and-run-hpxml-with-stochastic-occupancy.osw</span></code></div>
<div class="line">This workflow builds an HPXML file on the fly from building description inputs in the OSW, then automatically generates and uses a CSV file with stochastic occupancy schedules, and finally runs the EnergyPlus simulation.</div>
</div>
</section>
<section id="outputs">
<h4>Outputs<a class="headerlink" href="#outputs" title="Link to this heading"></a></h4>
<p>A variety of high-level annual outputs are conveniently reported in the resulting <code class="docutils literal notranslate"><span class="pre">run/results_annual.csv</span></code> (or <code class="docutils literal notranslate"><span class="pre">.json</span></code> or <code class="docutils literal notranslate"><span class="pre">.msgpack</span></code>) file.</p>
<p>When timeseries outputs are requested, they will be found in the <code class="docutils literal notranslate"><span class="pre">run/results_timeseries.csv</span></code> (or <code class="docutils literal notranslate"><span class="pre">.json</span></code> or <code class="docutils literal notranslate"><span class="pre">.msgpack</span></code>) file.
If multiple timeseries frequencies are requested (e.g., hourly and daily), the timeseries output filenames will include the frequency (e.g., <code class="docutils literal notranslate"><span class="pre">run/results_timeseries_daily.csv</span></code>).</p>
<p>See <a class="reference internal" href="index.html#workflow-outputs"><span class="std std-ref">Workflow Outputs</span></a> for a description of all available outputs.</p>
</section>
</section>
</section>
<span id="document-workflow_inputs"></span><section id="workflow-inputs">
<span id="id1"></span><h2>Workflow Inputs<a class="headerlink" href="#workflow-inputs" title="Link to this heading"></a></h2>
<p>OpenStudio-HPXML requires a building description in an <a class="reference external" href="https://hpxml.nrel.gov/">HPXML file</a> format.
HPXML is an open data standard for collecting and transferring home energy data.
Using HPXML files reduces the complexity and effort for software developers to leverage the EnergyPlus simulation engine.</p>
<section id="using-hpxml">
<h3>Using HPXML<a class="headerlink" href="#using-hpxml" title="Link to this heading"></a></h3>
<p>HPXML is an flexible and extensible format, where nearly all elements in the schema are optional and custom elements can be included.
Because of this, a stricter set of requirements for the HPXML file have been developed for purposes of running EnergyPlus simulations.</p>
<p>HPXML files submitted to OpenStudio-HPXML undergo a two step validation process:</p>
<ol class="arabic simple">
<li><p>Validation against the HPXML Schema</p></li>
</ol>
<blockquote>
<div><p>The HPXML XSD Schema can be found at <code class="docutils literal notranslate"><span class="pre">HPXMLtoOpenStudio/resources/hpxml_schema/HPXML.xsd</span></code>.
XSD Schemas are used to validate what elements/attributes/enumerations are available, data types for elements/attributes, the number/order of children elements, etc.</p>
</div></blockquote>
<ol class="arabic simple" start="2">
<li><p>Validation using <a class="reference external" href="http://schematron.com/">Schematron</a></p></li>
</ol>
<blockquote>
<div><p>The Schematron document for the EnergyPlus use case can be found at <code class="docutils literal notranslate"><span class="pre">HPXMLtoOpenStudio/resources/hpxml_schematron/EPvalidator.xml</span></code>.
Schematron is a rule-based validation language, expressed in XML using XPath expressions, for validating the presence or absence of inputs in XML files.
As opposed to an XSD Schema, a Schematron document validates constraints and requirements based on conditionals and other logical statements.
For example, if an element is specified with a particular value, the applicable enumerations of another element may change.</p>
</div></blockquote>
<p>OpenStudio-HPXML <strong>automatically validates</strong> the HPXML file against both the XSD and Schematron documents and reports any validation errors, but software developers may find it beneficial to also integrate validation into their software.</p>
<section id="input-defaults">
<h4>Input Defaults<a class="headerlink" href="#input-defaults" title="Link to this heading"></a></h4>
<p>A large number of elements in the HPXML file are optional and can be defaulted.
Default values, equations, and logic are described throughout this documentation.</p>
<p>For example, suppose a HPXML file has a refrigerator defined as follows:</p>
<div class="highlight-XML notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Refrigerator&gt;</span>
<span class="w">  </span><span class="nt">&lt;SystemIdentifier</span><span class="w"> </span><span class="na">id=</span><span class="s">&#39;Refrigerator1&#39;</span><span class="nt">/&gt;</span>
<span class="nt">&lt;/Refrigerator&gt;</span>
</pre></div>
</div>
<p>Default values would be used for the refrigerator energy use, location, and schedule:</p>
<div class="highlight-XML notranslate"><div class="highlight"><pre><span></span><span class="nt">&lt;Refrigerator&gt;</span>
<span class="w">  </span><span class="nt">&lt;SystemIdentifier</span><span class="w"> </span><span class="na">id=</span><span class="s">&#39;Refrigerator1&#39;</span><span class="nt">/&gt;</span>
<span class="w">  </span><span class="nt">&lt;Location</span><span class="w"> </span><span class="na">dataSource=</span><span class="s">&#39;software&#39;</span><span class="nt">&gt;</span>conditioned<span class="w"> </span>space<span class="nt">&lt;/Location&gt;</span>
<span class="w">  </span><span class="nt">&lt;RatedAnnualkWh</span><span class="w"> </span><span class="na">dataSource=</span><span class="s">&#39;software&#39;</span><span class="nt">&gt;</span>691.0<span class="nt">&lt;/RatedAnnualkWh&gt;</span>
<span class="w">  </span><span class="nt">&lt;PrimaryIndicator</span><span class="w"> </span><span class="na">dataSource=</span><span class="s">&#39;software&#39;</span><span class="nt">&gt;</span>true<span class="nt">&lt;/PrimaryIndicator&gt;</span>
<span class="w">  </span><span class="nt">&lt;extension&gt;</span>
<span class="w">    </span><span class="nt">&lt;UsageMultiplier</span><span class="w"> </span><span class="na">dataSource=</span><span class="s">&#39;software&#39;</span><span class="nt">&gt;</span>1.0<span class="nt">&lt;/UsageMultiplier&gt;</span>
<span class="w">    </span><span class="nt">&lt;WeekdayScheduleFractions</span><span class="w"> </span><span class="na">dataSource=</span><span class="s">&#39;software&#39;</span><span class="nt">&gt;</span>0.040,<span class="w"> </span>0.039,<span class="w"> </span>0.038,<span class="w"> </span>0.037,<span class="w"> </span>0.036,<span class="w"> </span>0.036,<span class="w"> </span>0.038,<span class="w"> </span>0.040,<span class="w"> </span>0.041,<span class="w"> </span>0.041,<span class="w"> </span>0.040,<span class="w"> </span>0.040,<span class="w"> </span>0.042,<span class="w"> </span>0.042,<span class="w"> </span>0.042,<span class="w"> </span>0.041,<span class="w"> </span>0.044,<span class="w"> </span>0.048,<span class="w"> </span>0.050,<span class="w"> </span>0.048,<span class="w"> </span>0.047,<span class="w"> </span>0.046,<span class="w"> </span>0.044,<span class="w"> </span>0.041<span class="nt">&lt;/WeekdayScheduleFractions&gt;</span>
<span class="w">    </span><span class="nt">&lt;WeekendScheduleFractions</span><span class="w"> </span><span class="na">dataSource=</span><span class="s">&#39;software&#39;</span><span class="nt">&gt;</span>0.040,<span class="w"> </span>0.039,<span class="w"> </span>0.038,<span class="w"> </span>0.037,<span class="w"> </span>0.036,<span class="w"> </span>0.036,<span class="w"> </span>0.038,<span class="w"> </span>0.040,<span class="w"> </span>0.041,<span class="w"> </span>0.041,<span class="w"> </span>0.040,<span class="w"> </span>0.040,<span class="w"> </span>0.042,<span class="w"> </span>0.042,<span class="w"> </span>0.042,<span class="w"> </span>0.041,<span class="w"> </span>0.044,<span class="w"> </span>0.048,<span class="w"> </span>0.050,<span class="w"> </span>0.048,<span class="w"> </span>0.047,<span class="w"> </span>0.046,<span class="w"> </span>0.044,<span class="w"> </span>0.041<span class="nt">&lt;/WeekendScheduleFractions&gt;</span>
<span class="w">    </span><span class="nt">&lt;MonthlyScheduleMultipliers</span><span class="w"> </span><span class="na">dataSource=</span><span class="s">&#39;software&#39;</span><span class="nt">&gt;</span>0.837,<span class="w"> </span>0.835,<span class="w"> </span>1.084,<span class="w"> </span>1.084,<span class="w"> </span>1.084,<span class="w"> </span>1.096,<span class="w"> </span>1.096,<span class="w"> </span>1.096,<span class="w"> </span>1.096,<span class="w"> </span>0.931,<span class="w"> </span>0.925,<span class="w"> </span>0.837<span class="nt">&lt;/MonthlyScheduleMultipliers&gt;</span>
<span class="w">  </span><span class="nt">&lt;/extension&gt;</span>
<span class="nt">&lt;/Refrigerator&gt;</span>
</pre></div>
</div>
<p>These defaults will be reflected in the EnergyPlus simulation results.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The OpenStudio-HPXML workflow generally treats missing <em>elements</em> differently than missing <em>values</em>.
For example, if there is no <code class="docutils literal notranslate"><span class="pre">Refrigerator</span></code> element defined, the simulation will proceed without refrigerator energy use.
On the other hand, if there is a <code class="docutils literal notranslate"><span class="pre">Refrigerator</span></code> element but with no values defined (i.e., no <code class="docutils literal notranslate"><span class="pre">Location</span></code> or <code class="docutils literal notranslate"><span class="pre">RatedAnnualkWh</span></code>), it is assumed that a refrigerator exists but its properties are unknown, so they will be defaulted in the model.</p>
</div>
<p>See <a class="reference internal" href="index.html#hpxml-defaults"><span class="std std-ref">HPXML Defaults</span></a> for information on how default values can be inspected.</p>
</section>
</section>
<section id="hpxml-software-info">
<h3>HPXML Software Info<a class="headerlink" href="#hpxml-software-info" title="Link to this heading"></a></h3>
<p>High-level simulation inputs are entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo</span></code>.</p>
<section id="hpxml-simulation-control">
<span id="id2"></span><h4>HPXML Simulation Control<a class="headerlink" href="#hpxml-simulation-control" title="Link to this heading"></a></h4>
<p>EnergyPlus simulation controls are entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/SimulationControl</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Timestep</span></code></p></td>
<td><p>integer</p></td>
<td><p>minutes</p></td>
<td><p>Divisor of 60</p></td>
<td><p>No</p></td>
<td><p>60 (1 hour)</p></td>
<td><p>Timestep</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">BeginMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 12 <a class="footnote-reference brackets" href="#id6" id="id3" role="doc-noteref"><span class="fn-bracket">[</span>1<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>1 (January)</p></td>
<td><p>Run period start date</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">BeginDayOfMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 31</p></td>
<td><p>No</p></td>
<td><p>1</p></td>
<td><p>Run period start date</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">EndMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 12</p></td>
<td><p>No</p></td>
<td><p>12 (December)</p></td>
<td><p>Run period end date</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">EndDayOfMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 31</p></td>
<td><p>No</p></td>
<td><p>31</p></td>
<td><p>Run period end date</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">CalendarYear</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt; 1600 <a class="footnote-reference brackets" href="#id7" id="id4" role="doc-noteref"><span class="fn-bracket">[</span>2<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>2007 (for TMY weather) <a class="footnote-reference brackets" href="#id8" id="id5" role="doc-noteref"><span class="fn-bracket">[</span>3<span class="fn-bracket">]</span></a></p></td>
<td><p>Calendar year (for start day of week)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AdvancedResearchFeatures</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Features used for advanced research modeling</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id6" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id3">1</a><span class="fn-bracket">]</span></span>
<p>BeginMonth/BeginDayOfMonth date must occur before EndMonth/EndDayOfMonth date (e.g., a run period from 10/1 to 3/31 is invalid).</p>
</aside>
<aside class="footnote brackets" id="id7" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id4">2</a><span class="fn-bracket">]</span></span>
<p>If a leap year is specified (e.g., 2008), the EPW weather file must contain 8784 hours.</p>
</aside>
<aside class="footnote brackets" id="id8" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id5">3</a><span class="fn-bracket">]</span></span>
<p>CalendarYear only applies to TMY (Typical Meteorological Year) weather. For AMY (Actual Meteorological Year) weather, the AMY year will be used regardless of what is specified.</p>
</aside>
</aside>
</div></blockquote>
<p>To enable advanced research features, additional information is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/SimulationControl/AdvancedResearchFeatures</span></code>.</p>
<p>These features may require shorter timesteps, allow more sophisticated simulation control, and/or impact simulation runtime.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">TemperatureCapacitanceMultiplier</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>7.0 <a class="footnote-reference brackets" href="#id17" id="id9" role="doc-noteref"><span class="fn-bracket">[</span>4<span class="fn-bracket">]</span></a></p></td>
<td><p>Multiplier on air heat capacitance <a class="footnote-reference brackets" href="#id18" id="id10" role="doc-noteref"><span class="fn-bracket">[</span>5<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">DefrostModelType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id19" id="id11" role="doc-noteref"><span class="fn-bracket">[</span>6<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>standard</p></td>
<td><p>Defrost model type for air source heat pumps <a class="footnote-reference brackets" href="#id20" id="id12" role="doc-noteref"><span class="fn-bracket">[</span>7<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">OnOffThermostatDeadbandTemperature</span></code></p></td>
<td><p>double</p></td>
<td><p>F</p></td>
<td><p>&gt; 0 <a class="footnote-reference brackets" href="#id21" id="id13" role="doc-noteref"><span class="fn-bracket">[</span>8<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td></td>
<td><p>Temperature difference between cut-in and cut-out temperature for HVAC operation <a class="footnote-reference brackets" href="#id22" id="id14" role="doc-noteref"><span class="fn-bracket">[</span>9<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">HeatPumpBackupCapacityIncrement</span></code></p></td>
<td><p>double</p></td>
<td><p>Btu/hr</p></td>
<td><p>&gt; 0 <a class="footnote-reference brackets" href="#id23" id="id15" role="doc-noteref"><span class="fn-bracket">[</span>10<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td></td>
<td><p>Capacity increment of multi-stage heat pump backup systems <a class="footnote-reference brackets" href="#id24" id="id16" role="doc-noteref"><span class="fn-bracket">[</span>11<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id17" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id9">4</a><span class="fn-bracket">]</span></span>
<p>The default value of 7 is an average value found in the literature when calibrating timeseries EnergyPlus indoor temperatures to field data.</p>
</aside>
<aside class="footnote brackets" id="id18" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id10">5</a><span class="fn-bracket">]</span></span>
<p>TemperatureCapacitanceMultiplier affects the transient calculation of indoor air temperatures.
Values greater than 1.0 have the effect of smoothing or damping the rate of change in the indoor air temperature from timestep to timestep.
This heat capacitance effect is modeled on top of any other individual mass inputs (e.g., furniture mass, partition wall mass, interior drywall, etc.) in the HPXML.</p>
</aside>
<aside class="footnote brackets" id="id19" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id11">6</a><span class="fn-bracket">]</span></span>
<p>DefrostModelType choices are “standard” and “advanced”.</p>
</aside>
<aside class="footnote brackets" id="id20" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id12">7</a><span class="fn-bracket">]</span></span>
<p>Use “standard” for default E+ defrost setting.
Use “advanced” for an improved model that better accounts for load and energy use during defrost; using “advanced” may impact simulation runtime.</p>
</aside>
<aside class="footnote brackets" id="id21" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id13">8</a><span class="fn-bracket">]</span></span>
<p>OnOffThermostatDeadbandTemperature is currently only allowed with a 1 minute timestep.
Currently only supports homes with at most one cooling system (including heat pumps) serving 100% of the cooling load and at most one heating system (including heat pumps) serving 100% of the heating load (i.e., FractionHeatLoadServed and FractionCoolLoadServed are 1.0).
Applies to single speed and two speed AC/ASHP only.</p>
</aside>
<aside class="footnote brackets" id="id22" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id14">9</a><span class="fn-bracket">]</span></span>
<p>An on/off thermostat deadband temperature is applied to both heating and cooling.
Typical values are between 2-4 F, with actual values being specific to the thermostat installed.
Note that thermostat deadbands are two sided.
As an example, if you had a heating setpoint of 71 F and a 2 F deadband, the heating equipment will turn on when the space temperature hits 70 F and off when it hits 72 F.
When this feature is enabled, the model will also explicitly model cycling, such that it will take several minutes for the HVAC to reach full capacity for single and two speed AC/ASHP systems, and time-based realistic staging (stay at low speed for 5 minutes before transitioning to the higher stage, and stay at high speed until cut-out deadband temperature is reached) for two speed AC/ASHP systems.
This feature should only be used if detailed power profiles and loads are required.
Common use cases for this feature are when modeling advanced controls, such as a Home Energy Management System, or if performing co-simulation with a grid model.</p>
</aside>
<aside class="footnote brackets" id="id23" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id15">10</a><span class="fn-bracket">]</span></span>
<p>HeatPumpBackupCapacityIncrement is currently only allowed with a 1 minute timestep.</p>
</aside>
<aside class="footnote brackets" id="id24" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id16">11</a><span class="fn-bracket">]</span></span>
<p>HeatPumpBackupCapacityIncrement allows modeling multi-stage electric heat pump backup with time-based staging.
If not provided, the heat pump backup is modeled with a single stage.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-emissions-scenarios">
<h4>HPXML Emissions Scenarios<a class="headerlink" href="#hpxml-emissions-scenarios" title="Link to this heading"></a></h4>
<p>One or more emissions scenarios can be entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/EmissionsScenarios/EmissionsScenario</span></code>.
If not entered, emissions will not be calculated.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Name</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Name of the scenario (which shows up in the output file)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">EmissionsType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id27" id="id25" role="doc-noteref"><span class="fn-bracket">[</span>12<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Type of emissions (e.g., CO2e)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">EmissionsFactor</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id28" id="id26" role="doc-noteref"><span class="fn-bracket">[</span>13<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Emissions factor(s) for a given fuel type; multiple are allowed</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id27" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id25">12</a><span class="fn-bracket">]</span></span>
<p>EmissionsType can be anything. But if certain values are provided (e.g., “CO2e”), then some emissions factors can be defaulted as described further below.</p>
</aside>
<aside class="footnote brackets" id="id28" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id26">13</a><span class="fn-bracket">]</span></span>
<p>EmissionsFactor is required for electricity and optional for all non-electric fuel types.</p>
</aside>
</aside>
</div></blockquote>
<p>See <a class="reference internal" href="index.html#annual-outputs"><span class="std std-ref">Annual Outputs</span></a> and <a class="reference internal" href="index.html#timeseries-outputs"><span class="std std-ref">Timeseries Outputs</span></a> for descriptions of how the calculated emissions appear in the output files.</p>
<section id="electricity-emissions">
<h5>Electricity Emissions<a class="headerlink" href="#electricity-emissions" title="Link to this heading"></a></h5>
<p>For each scenario, electricity emissions factors must be entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/EmissionsScenarios/EmissionsScenario/EmissionsFactor</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FuelType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>electricity</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Emissions factor fuel type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Units</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id31" id="id29" role="doc-noteref"><span class="fn-bracket">[</span>14<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Emissions factor units</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Value</span></code> or <code class="docutils literal notranslate"><span class="pre">ScheduleFilePath</span></code></p></td>
<td><p>double or string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id32" id="id30" role="doc-noteref"><span class="fn-bracket">[</span>15<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Emissions factor annual value or schedule file with hourly values</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id31" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id29">14</a><span class="fn-bracket">]</span></span>
<p>Units choices are “lb/MWh” and “kg/MWh”.</p>
</aside>
<aside class="footnote brackets" id="id32" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id30">15</a><span class="fn-bracket">]</span></span>
<p>ScheduleFilePath must point to a CSV file with 8760 numeric hourly values.
Sources of electricity emissions data include <a class="reference external" href="https://www.nrel.gov/analysis/cambium.html">NREL’s Cambium database</a> and <a class="reference external" href="https://www.epa.gov/egrid">EPA’s eGRID</a>.</p>
</aside>
</aside>
</div></blockquote>
<p>If an electricity schedule file is used, additional information can be entered in the <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/EmissionsScenarios/EmissionsScenario/EmissionsFactor</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">NumberofHeaderRows</span></code></p></td>
<td><p>integer</p></td>
<td><p>#</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0</p></td>
<td><p>Number of header rows in the schedule file</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ColumnNumber</span></code></p></td>
<td><p>integer</p></td>
<td><p>#</p></td>
<td><p>&gt;= 1</p></td>
<td><p>No</p></td>
<td><p>1</p></td>
<td><p>Column number of the data in the schedule file</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
</section>
<section id="fuel-emissions">
<h5>Fuel Emissions<a class="headerlink" href="#fuel-emissions" title="Link to this heading"></a></h5>
<p>For each scenario, fuel emissions factors can be optionally entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/EmissionsScenarios/EmissionsScenario/EmissionsFactor</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FuelType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id35" id="id33" role="doc-noteref"><span class="fn-bracket">[</span>16<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Emissions factor fuel type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Units</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id36" id="id34" role="doc-noteref"><span class="fn-bracket">[</span>17<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Emissions factor units</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Value</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Emissions factor annual value</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id35" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id33">16</a><span class="fn-bracket">]</span></span>
<p>FuelType choices are “natural gas”, “propane”, “fuel oil”, “coal”, “wood”, and “wood pellets”.</p>
</aside>
<aside class="footnote brackets" id="id36" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id34">17</a><span class="fn-bracket">]</span></span>
<p>Units choices are “lb/MBtu” and “kg/MBtu” (million Btu).</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="default-values">
<h5>Default Values<a class="headerlink" href="#default-values" title="Link to this heading"></a></h5>
<p>If EmissionsType is “CO2e”, “NOx” or “SO2” and a given fuel’s emissions factor is not entered, they will be defaulted as follows.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Fuel Type</p></th>
<th class="head"><p>CO2e [lb/MBtu]</p></th>
<th class="head"><p>NOx [lb/MBtu]</p></th>
<th class="head"><p>SO2 [lb/MBtu]</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>natural gas</p></td>
<td><p>147.3</p></td>
<td><p>0.0922</p></td>
<td><p>0.0006</p></td>
</tr>
<tr class="row-odd"><td><p>propane</p></td>
<td><p>177.8</p></td>
<td><p>0.1421</p></td>
<td><p>0.0002</p></td>
</tr>
<tr class="row-even"><td><p>fuel oil</p></td>
<td><p>195.9</p></td>
<td><p>0.1300</p></td>
<td><p>0.0015</p></td>
</tr>
<tr class="row-odd"><td><p>coal</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
</tr>
<tr class="row-even"><td><p>wood</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
</tr>
<tr class="row-odd"><td><p>wood pellets</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
<p>Default values in lb/MBtu (million Btu) are from ANSI/RESNET/ICC 301-2022 Addendum B and include both combustion and pre-combustion (e.g., methane leakage for natural gas) emissions.</p>
<p>If no default value is available, a warning will be issued.</p>
</section>
</section>
<section id="hpxml-utility-bill-scenarios">
<span id="id37"></span><h4>HPXML Utility Bill Scenarios<a class="headerlink" href="#hpxml-utility-bill-scenarios" title="Link to this heading"></a></h4>
<p>One or more utility bill scenarios can be entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/UtilityBillScenarios/UtilityBillScenario</span></code>.
If not entered, utility bills will not be calculated.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Name</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Name of the scenario (which shows up in the output file)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">UtilityRate</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td></td>
<td><p>Utility rate(s) for a given fuel type; multiple are allowed</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">PVCompensation</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td></td>
<td><p>PV compensation information</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
<p>See <a class="reference internal" href="index.html#bill-outputs"><span class="std std-ref">Utility Bill Outputs</span></a> for a description of how the calculated utility bills appear in the output files.</p>
<section id="electricity-rates">
<span id="id38"></span><h5>Electricity Rates<a class="headerlink" href="#electricity-rates" title="Link to this heading"></a></h5>
<p>For each scenario, electricity rates can be optionally entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/UtilityBillScenarios/UtilityBillScenario/UtilityRate</span></code>.
Electricity rates can be entered using Simple inputs or Detailed inputs.</p>
<p><strong>Simple</strong></p>
<p>For simple utility rate structures, inputs can be entered using a fixed charge and a marginal rate.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FuelType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>electricity</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Fuel type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">FixedCharge</span></code></p></td>
<td><p>double</p></td>
<td><p>$/month</p></td>
<td></td>
<td><p>No</p></td>
<td><p>12.0</p></td>
<td><p>Monthly fixed charge <a class="footnote-reference brackets" href="#id41" id="id39" role="doc-noteref"><span class="fn-bracket">[</span>18<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">MarginalRate</span></code></p></td>
<td><p>double</p></td>
<td><p>$/kWh</p></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id42" id="id40" role="doc-noteref"><span class="fn-bracket">[</span>19<span class="fn-bracket">]</span></a></p></td>
<td><p>Marginal flat rate</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id41" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id39">18</a><span class="fn-bracket">]</span></span>
<p>If running <a class="reference internal" href="#bldg-type-whole-mf-buildings"><span class="std std-ref">Whole SFA/MF Buildings</span></a>, the fixed charge will apply to every dwelling unit in the building.</p>
</aside>
<aside class="footnote brackets" id="id42" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id40">19</a><span class="fn-bracket">]</span></span>
<p>If MarginalRate not provided, defaults to state, regional, or national average based on 2022 EIA SEDS data that can be found at <code class="docutils literal notranslate"><span class="pre">ReportUtilityBills/resources/simple_rates/pr_all_update.csv</span></code>.</p>
</aside>
</aside>
</div></blockquote>
<p><strong>Detailed</strong></p>
<p>For detailed utility rate structures, inputs can be entered using a tariff JSON file.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FuelType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>electricity</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Fuel type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">TariffFilePath</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Path to tariff JSON file <a class="footnote-reference brackets" href="#id44" id="id43" role="doc-noteref"><span class="fn-bracket">[</span>20<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id44" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id43">20</a><span class="fn-bracket">]</span></span>
<p>TariffFilePath must point to a JSON file with utility rate structure information.
Tariff files can describe flat, tiered, time-of-use, tiered time-of-use, or real-time pricing rates.
Sources of tariff files include <a class="reference external" href="https://openei.org/wiki/Utility_Rate_Database">OpenEI’s U.S. Utility Rate Database (URDB)</a>;
a large set of residential OpenEI URDB rates for U.S. utilities are included at <code class="docutils literal notranslate"><span class="pre">ReportUtilityBills/resources/detailed_rates/openei_rates.zip</span></code>.
Additional sample tariff files can be found in <code class="docutils literal notranslate"><span class="pre">ReportUtilityBills/resources/detailed_rates</span></code>.
Tariff files are formatted based on <a class="reference external" href="https://openei.org/services/doc/rest/util_rates/?version=7#response-fields">OpenEI API version 7</a>.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="fuel-rates">
<h5>Fuel Rates<a class="headerlink" href="#fuel-rates" title="Link to this heading"></a></h5>
<p>For each scenario, fuel rates can be optionally entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/UtilityBillScenarios/UtilityBillScenario/UtilityRate</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FuelType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id49" id="id45" role="doc-noteref"><span class="fn-bracket">[</span>21<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Fuel type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">FixedCharge</span></code></p></td>
<td><p>double</p></td>
<td><p>$/month</p></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id50" id="id46" role="doc-noteref"><span class="fn-bracket">[</span>22<span class="fn-bracket">]</span></a></p></td>
<td><p>Monthly fixed charge</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">MarginalRate</span></code></p></td>
<td><p>double</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id51" id="id47" role="doc-noteref"><span class="fn-bracket">[</span>23<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id52" id="id48" role="doc-noteref"><span class="fn-bracket">[</span>24<span class="fn-bracket">]</span></a></p></td>
<td><p>Marginal flat rate</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id49" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id45">21</a><span class="fn-bracket">]</span></span>
<p>FuelType choices are “natural gas”, “propane”, “fuel oil”, “coal”, “wood”, and “wood pellets”.</p>
</aside>
<aside class="footnote brackets" id="id50" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id46">22</a><span class="fn-bracket">]</span></span>
<p>FixedCharge defaults to $12/month for natural gas and $0/month for other fuels.</p>
</aside>
<aside class="footnote brackets" id="id51" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id47">23</a><span class="fn-bracket">]</span></span>
<p>MarginalRate units are $/therm for natural gas, $/gallon for propane and fuel oil, and $/kBtu for other fuels.</p>
</aside>
<aside class="footnote brackets" id="id52" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id48">24</a><span class="fn-bracket">]</span></span>
<p>If MarginalRate not provided, defaults to state, regional, or national average based on 2022 EIA SEDS data that can be found at <code class="docutils literal notranslate"><span class="pre">ReportUtilityBills/resources/simple_rates/pr_all_update.csv</span></code> (except for coal, which is based on 2007 EIA SEDS data as EIA assumes there is zero residential sector coal consumption in the United States for 2008 forward and  does not estimate a price).</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="pv-compensation">
<h5>PV Compensation<a class="headerlink" href="#pv-compensation" title="Link to this heading"></a></h5>
<p>For each scenario, PV compensation information can be optionally entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/UtilityBillScenarios/UtilityBillScenario/PVCompensation</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">CompensationType[NetMetering</span> <span class="pre">|</span> <span class="pre">FeedInTariff]</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>NetMetering</p></td>
<td><p>PV compensation type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">MonthlyGridConnectionFee[Units=&quot;$/kW&quot;</span> <span class="pre">or</span> <span class="pre">Units=&quot;$&quot;]/Value</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>0</p></td>
<td><p>PV monthly grid connection fee</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
<p><strong>Net-Metering</strong></p>
<p>If the PV compensation type is net-metering, additional information can be entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/UtilityBillScenarios/UtilityBillScenario/PVCompensation/CompensationType/NetMetering</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AnnualExcessSellbackRateType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id57" id="id53" role="doc-noteref"><span class="fn-bracket">[</span>25<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>User-Specified</p></td>
<td><p>Net metering annual excess sellback rate type <a class="footnote-reference brackets" href="#id58" id="id54" role="doc-noteref"><span class="fn-bracket">[</span>26<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AnnualExcessSellbackRate</span></code></p></td>
<td><p>double</p></td>
<td><p>$/kWh</p></td>
<td></td>
<td><p>No <a class="footnote-reference brackets" href="#id59" id="id55" role="doc-noteref"><span class="fn-bracket">[</span>27<span class="fn-bracket">]</span></a></p></td>
<td><p>0.03</p></td>
<td><p>User-specified net metering annual excess sellback rate <a class="footnote-reference brackets" href="#id60" id="id56" role="doc-noteref"><span class="fn-bracket">[</span>28<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id57" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id53">25</a><span class="fn-bracket">]</span></span>
<p>AnnualExcessSellbackRateType choices are “User-Specified” and “Retail Electricity Cost”.</p>
</aside>
<aside class="footnote brackets" id="id58" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id54">26</a><span class="fn-bracket">]</span></span>
<p>When annual PV production exceeds the annual building electricity consumption, this rate, which is often significantly below the retail rate, determines the value of the excess electricity sold back to the utility.
This may happen to offset gas consumption, for example.</p>
</aside>
<aside class="footnote brackets" id="id59" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id55">27</a><span class="fn-bracket">]</span></span>
<p>AnnualExcessSellbackRate is only used when AnnualExcessSellbackRateType=”User-Specified”.</p>
</aside>
<aside class="footnote brackets" id="id60" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id56">28</a><span class="fn-bracket">]</span></span>
<p>Since modeled electricity consumption will not change from one year to the next, “indefinite rollover” of annual excess generation credit is best approximated by setting “User-Specified” and entering a rate of zero.</p>
</aside>
</aside>
</div></blockquote>
<p><strong>Feed-in Tariff</strong></p>
<p>If the PV compensation type is feed-in tariff, additional information can be entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/UtilityBillScenarios/UtilityBillScenario/PVCompensation/CompensationType/FeedInTariff</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FeedInTariffRate</span></code></p></td>
<td><p>double</p></td>
<td><p>$/kWh</p></td>
<td></td>
<td><p>No</p></td>
<td><p>0.12</p></td>
<td><p>Feed-in tariff rate <a class="footnote-reference brackets" href="#id62" id="id61" role="doc-noteref"><span class="fn-bracket">[</span>29<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id62" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id61">29</a><span class="fn-bracket">]</span></span>
<p>FeedInTariffRate applies to full (not excess) PV production.
Some utilities/regions may have a feed-in tariff policy where compensation occurs for excess PV production (i.e., PV-generated electricity sent to the grid that is not immediately consumed by the building), rather than full PV production.
OpenStudio-HPXML is currently unable to calculate utility bills for such a feed-in tariff policy.</p>
</aside>
</aside>
</div></blockquote>
</section>
</section>
<section id="hpxml-unavailable-periods">
<h4>HPXML Unavailable Periods<a class="headerlink" href="#hpxml-unavailable-periods" title="Link to this heading"></a></h4>
<p>One or more unavailable periods (e.g., vacancies, power outages) can be entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension/UnavailablePeriods/UnavailablePeriod</span></code>.
If not entered, the simulation will not include unavailable periods.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ColumnName</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Column name associated with unavailable_periods.csv below</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">BeginMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 12</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Begin month</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">BeginDayOfMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 31</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Begin day</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">BeginHourOfDay</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 0, &lt;= 23</p></td>
<td><p>No</p></td>
<td><p>0</p></td>
<td><p>Begin hour</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">EndMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 12</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>End month</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">EndDayOfMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 31</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>End day</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">EndHourOfDay</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 24</p></td>
<td><p>No</p></td>
<td><p>24</p></td>
<td><p>End hour</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">NaturalVentilation</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id64" id="id63" role="doc-noteref"><span class="fn-bracket">[</span>30<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>regular schedule</p></td>
<td><p>Natural ventilation availability</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id64" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id63">30</a><span class="fn-bracket">]</span></span>
<p>NaturalVentilation choices are “regular schedule”, “always available”, or “always unavailable”.</p>
</aside>
</aside>
</div></blockquote>
<p>See the table below to understand which components are affected by an unavailable period with a given <code class="docutils literal notranslate"><span class="pre">ColumnName</span></code>.
You can create an additional column in the CSV file to define another unavailable period type.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Schedule Name</p></th>
<th class="head"><p>Vacancy</p></th>
<th class="head"><p>Power Outage</p></th>
<th class="head"><p>No Space Heating</p></th>
<th class="head"><p>No Space Cooling</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>occupants</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>lighting_interior</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>lighting_exterior</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>lighting_garage</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>lighting_exterior_holiday</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>cooking_range</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>refrigerator</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>extra_refrigerator</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>freezer</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>dishwasher</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>clothes_washer</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>clothes_dryer</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>ceiling_fan</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>plug_loads_other</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>plug_loads_tv</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>plug_loads_vehicle</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>plug_loads_well_pump</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>fuel_loads_grill</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>fuel_loads_lighting</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>fuel_loads_fireplace</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>pool_pump</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>pool_heater</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>permanent_spa_pump</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>permanent_spa_heater</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>hot_water_fixtures</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>hot_water_recirculation_pump</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>general_water_use</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>space_heating</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>space_cooling</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>water_heater</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>dehumidifier</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>house_fan</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>kitchen_fan</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>bath_fan</p></td>
<td><p>1</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>whole_house_fan</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-odd"><td><p>battery_charging</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
<tr class="row-even"><td><p>battery_discharging</p></td>
<td><p>0</p></td>
<td><p>1</p></td>
<td><p>0</p></td>
<td><p>0</p></td>
</tr>
</tbody>
</table>
<div class="admonition warning">
<p class="admonition-title">Warning</p>
<p>It is not possible to eliminate all HVAC/DHW energy use (e.g. crankcase/defrost energy, water heater parasitics) in EnergyPlus during an unavailable period.</p>
</div>
</section>
</section>
<section id="hpxml-building">
<span id="id65"></span><h3>HPXML Building<a class="headerlink" href="#hpxml-building" title="Link to this heading"></a></h3>
<p>OpenStudio-HPXML can be used to model either individual residential <a class="reference internal" href="#bldg-type-dwelling-units"><span class="std std-ref">Dwelling Units</span></a> or <a class="reference internal" href="#bldg-type-whole-mf-buildings"><span class="std std-ref">Whole SFA/MF Buildings</span></a>.</p>
<p>In either case, each residential dwelling unit is entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">BuildingID</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
<section id="dwelling-units">
<span id="bldg-type-dwelling-units"></span><h4>Dwelling Units<a class="headerlink" href="#dwelling-units" title="Link to this heading"></a></h4>
<p>OpenStudio-HPXML can model individual residential dwelling units – either a single-family detached (SFD) building, or a single unit of a single-family attached (SFA) or multifamily (MF) building.
This approach:</p>
<ul class="simple">
<li><p>Is required/desired for certain applications (e.g., a Home Energy Score or an Energy Rating Index calculation).</p></li>
<li><p>Improves runtime speed by being able to simulate individual units in parallel (as opposed to simulating the entire building).</p></li>
</ul>
<p>For these simulations:</p>
<ul class="simple">
<li><p>Surfaces can be defined adjacent to generic SFA/MF spaces (e.g., “other housing unit” or “other multifamily buffer space”) with assumed temperature profiles (see <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a>).</p></li>
<li><p>Various building components (e.g., ducts, water heaters, appliances) can be located in these SFA/MF spaces.</p></li>
<li><p>Shared systems (HVAC, water heating, mechanical ventilation, etc.) serving multiple dwelling units can be defined, in which these systems are approximated as individual systems with efficiency adjustments to estimate the energy use attributed to the unit.</p></li>
<li><p>Energy use attributed only to the dwelling unit is calculated.</p></li>
</ul>
</section>
<section id="whole-sfa-mf-buildings">
<span id="bldg-type-whole-mf-buildings"></span><h4>Whole SFA/MF Buildings<a class="headerlink" href="#whole-sfa-mf-buildings" title="Link to this heading"></a></h4>
<p>Alternatively, OpenStudio-HPXML can model whole SFA/MF buildings in a single combined simulation.</p>
<p>Modeling a whole SFA/MF building is defined in <code class="docutils literal notranslate"><span class="pre">/HPXML/SoftwareInfo/extension</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WholeSFAorMFBuildingSimulation</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>Whether to run an individual dwelling unit or whole building for SFA/MF <a class="footnote-reference brackets" href="#id67" id="id66" role="doc-noteref"><span class="fn-bracket">[</span>31<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id67" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id66">31</a><span class="fn-bracket">]</span></span>
<p>When WholeSFAorMFBuildingSimulation is false and the HPXML contains multiple <code class="docutils literal notranslate"><span class="pre">Building</span></code> elements, you must tell OpenStudio-HPXML which <code class="docutils literal notranslate"><span class="pre">Building</span></code> to run as described in the <a class="reference internal" href="index.html#basic-run"><span class="std std-ref">Basic Run</span></a> usage instructions.</p>
</aside>
</aside>
</div></blockquote>
<p>For these simulations:</p>
<ul class="simple">
<li><p>An HPXML file with multiple <code class="docutils literal notranslate"><span class="pre">Building</span></code> elements is used, where each <code class="docutils literal notranslate"><span class="pre">Building</span></code> represents an individual dwelling unit.</p></li>
<li><p>Unit multipliers (using the <code class="docutils literal notranslate"><span class="pre">NumberofUnits</span></code> element; see <a class="reference internal" href="#building-construction"><span class="std std-ref">HPXML Building Construction</span></a>) can be specified to model <em>unique</em> dwelling units, rather than <em>all</em> dwelling units, reducing simulation runtime.</p></li>
<li><p>Adjacent SFA/MF common spaces are still modeled using assumed temperature profiles, not as separate thermal zones. (This may change in the future.)</p></li>
<li><p>Shared systems are still modeled as individual systems, not shared systems connected to multiple dwelling unit. (This may change in the future.)</p></li>
<li><p>Energy use for the entire building is calculated; you cannot get energy use for individual dwelling units. (This may change in the future.)</p></li>
</ul>
<p>Notes/caveats about this approach:</p>
<ul class="simple">
<li><p>Some inputs (e.g., EPW location or ground conductivity) cannot vary across <code class="docutils literal notranslate"><span class="pre">Building</span></code> elements.</p></li>
<li><p><a class="reference internal" href="#hpxml-batteries"><span class="std std-ref">HPXML Batteries</span></a> are not currently supported.</p></li>
<li><p><a class="reference internal" href="#hpxml-utility-bill-scenarios"><span class="std std-ref">HPXML Utility Bill Scenarios</span></a> using <em>detailed</em> <a class="reference internal" href="#electricity-rates"><span class="std std-ref">Electricity Rates</span></a> are not supported.</p></li>
</ul>
</section>
</section>
<section id="hpxml-building-site">
<span id="building-site"></span><h3>HPXML Building Site<a class="headerlink" href="#hpxml-building-site" title="Link to this heading"></a></h3>
<p>Building site information can be entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/Site</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SiteID</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Address/CityMunicipality</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id76" id="id68" role="doc-noteref"><span class="fn-bracket">[</span>32<span class="fn-bracket">]</span></a></p></td>
<td><p>Address city/municipality</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Address/StateCode</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id77" id="id69" role="doc-noteref"><span class="fn-bracket">[</span>33<span class="fn-bracket">]</span></a></p></td>
<td><p>Address state/territory</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Address/ZipCode</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id78" id="id70" role="doc-noteref"><span class="fn-bracket">[</span>34<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id79" id="id71" role="doc-noteref"><span class="fn-bracket">[</span>35<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Address ZIP Code</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GeoLocation/Latitude</span></code></p></td>
<td><p>double</p></td>
<td><p>deg</p></td>
<td><p>&gt;= -90, &lt;= 90</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id80" id="id72" role="doc-noteref"><span class="fn-bracket">[</span>36<span class="fn-bracket">]</span></a></p></td>
<td><p>Site latitude (negative for southern hemisphere)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">GeoLocation/Longitude</span></code></p></td>
<td><p>double</p></td>
<td><p>deg</p></td>
<td><p>&gt;= -180, &lt;= 180</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id81" id="id73" role="doc-noteref"><span class="fn-bracket">[</span>37<span class="fn-bracket">]</span></a></p></td>
<td><p>Site longitude (negative for western hemisphere)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Elevation</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id82" id="id74" role="doc-noteref"><span class="fn-bracket">[</span>38<span class="fn-bracket">]</span></a></p></td>
<td><p>Site elevation</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">TimeZone/UTCOffset</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt;= -12, &lt;= 14</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id83" id="id75" role="doc-noteref"><span class="fn-bracket">[</span>39<span class="fn-bracket">]</span></a></p></td>
<td><p>Difference in decimal hours between the home’s time zone and UTC</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">TimeZone/DSTObserved</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>true</p></td>
<td><p>Daylight saving time observed?</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id76" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id68">32</a><span class="fn-bracket">]</span></span>
<p>If CityMunicipality not provided, defaults according to the EPW weather file header.</p>
</aside>
<aside class="footnote brackets" id="id77" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id69">33</a><span class="fn-bracket">]</span></span>
<p>If StateCode not provided, defaults according to the EPW weather file header.</p>
</aside>
<aside class="footnote brackets" id="id78" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id70">34</a><span class="fn-bracket">]</span></span>
<p>ZipCode can be defined as the standard 5 number postal code, or it can have the additional 4 number code separated by a hyphen.</p>
</aside>
<aside class="footnote brackets" id="id79" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id71">35</a><span class="fn-bracket">]</span></span>
<p>Either ZipCode or WeatherStation/extension/EPWFilePath (see <a class="reference internal" href="#weather-station"><span class="std std-ref">HPXML Weather Station</span></a>) must be provided.</p>
</aside>
<aside class="footnote brackets" id="id80" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id72">36</a><span class="fn-bracket">]</span></span>
<p>If Latitude not provided, defaults according to the EPW weather file header.</p>
</aside>
<aside class="footnote brackets" id="id81" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id73">37</a><span class="fn-bracket">]</span></span>
<p>If Longitude not provided, defaults according to the EPW weather file header.</p>
</aside>
<aside class="footnote brackets" id="id82" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id74">38</a><span class="fn-bracket">]</span></span>
<p>If Elevation not provided, defaults according to the EPW weather file header.</p>
</aside>
<aside class="footnote brackets" id="id83" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id75">39</a><span class="fn-bracket">]</span></span>
<p>If UTCOffset not provided, defaults according to the EPW weather file header.</p>
</aside>
</aside>
</div></blockquote>
<p>If daylight saving time is observed, additional information can be specified in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/Site/TimeZone/extension</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">DSTBeginMonth</span></code> and <code class="docutils literal notranslate"><span class="pre">DSTBeginDayOfMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 12 and &gt;= 1, &lt;= 31</p></td>
<td><p>No</p></td>
<td><p>EPW else 3/12 (March 12) <a class="footnote-reference brackets" href="#id85" id="id84" role="doc-noteref"><span class="fn-bracket">[</span>40<span class="fn-bracket">]</span></a></p></td>
<td><p>Start date</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">DSTEndMonth</span></code> and <code class="docutils literal notranslate"><span class="pre">DSTEndDayOfMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 12 and &gt;= 1, &lt;= 31</p></td>
<td><p>No</p></td>
<td><p>EPW else 11/5 (November 5)</p></td>
<td><p>End date</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id85" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id84">40</a><span class="fn-bracket">]</span></span>
<p>Daylight saving dates will be defined according to the EPW weather file header; if not available, fallback default values listed above will be used.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-building-summary">
<h3>HPXML Building Summary<a class="headerlink" href="#hpxml-building-summary" title="Link to this heading"></a></h3>
<p>High-level building summary information is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary</span></code>.</p>
<section id="hpxml-site">
<h4>HPXML Site<a class="headerlink" href="#hpxml-site" title="Link to this heading"></a></h4>
<p>Site information is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/Site</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SiteType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id93" id="id86" role="doc-noteref"><span class="fn-bracket">[</span>41<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>suburban</p></td>
<td><p>Terrain type for infiltration model</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ShieldingofHome</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id94" id="id87" role="doc-noteref"><span class="fn-bracket">[</span>42<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id95" id="id88" role="doc-noteref"><span class="fn-bracket">[</span>43<span class="fn-bracket">]</span></a></p></td>
<td><p>Presence of nearby buildings, trees, obstructions for infiltration model</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Soil/SoilType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id96" id="id89" role="doc-noteref"><span class="fn-bracket">[</span>44<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>unknown</p></td>
<td><p>Soil type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Soil/MoistureType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id97" id="id90" role="doc-noteref"><span class="fn-bracket">[</span>45<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>mixed</p></td>
<td><p>Soil moisture type</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Soil/Conductivity</span></code></p></td>
<td><p>double</p></td>
<td><p>Btu/hr-ft-F</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id98" id="id91" role="doc-noteref"><span class="fn-bracket">[</span>46<span class="fn-bracket">]</span></a></p></td>
<td><p>Soil thermal conductivity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Soil/extension/Diffusivity</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2/hr</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id99" id="id92" role="doc-noteref"><span class="fn-bracket">[</span>47<span class="fn-bracket">]</span></a></p></td>
<td><p>Soil thermal diffusivity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/Neighbors</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of neighboring buildings for solar shading</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id93" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id86">41</a><span class="fn-bracket">]</span></span>
<p>SiteType choices are “rural”, “suburban”, or “urban”.</p>
</aside>
<aside class="footnote brackets" id="id94" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id87">42</a><span class="fn-bracket">]</span></span>
<p>ShieldingofHome choices are “normal”, “exposed”, or “well-shielded”.</p>
</aside>
<aside class="footnote brackets" id="id95" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id88">43</a><span class="fn-bracket">]</span></span>
<p>If ShieldingofHome not provided, defaults to “normal” for single-family detached or manufactured home and “well-shielded” for single-family attached or apartment unit.</p>
</aside>
<aside class="footnote brackets" id="id96" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id89">44</a><span class="fn-bracket">]</span></span>
<p>SoilType choices are “sand”, “silt”, “clay”, “loam”, “gravel”, or “unknown”.</p>
</aside>
<aside class="footnote brackets" id="id97" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id90">45</a><span class="fn-bracket">]</span></span>
<p>MoistureType choices are “dry”, “wet”, or “mixed”.</p>
</aside>
<aside class="footnote brackets" id="id98" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id91">46</a><span class="fn-bracket">]</span></span>
<p>If Conductivity not provided, defaults to Diffusivity / 0.0208 if Diffusivity provided, otherwise defaults based on SoilType and MoistureType per Table 1 of <a class="reference external" href="https://www.ncbi.nlm.nih.gov/pmc/articles/PMC4813881">Ground Thermal Diffusivity Calculation by Direct Soil Temperature Measurement</a> unless otherwise noted:</p>
<p>- <strong>unknown, dry/wet/mixed</strong>: 1.0000 (based on ANSI/RESNET/ICC 301-2022 Addendum C)</p>
<p>- <strong>sand/gravel, dry</strong>: 0.2311</p>
<p>- <strong>sand, wet</strong>: 1.3865</p>
<p>- <strong>sand, mixed</strong>: 0.8088</p>
<p>- <strong>silt/clay, dry</strong>: 0.2889</p>
<p>- <strong>silt/clay, wet</strong>: 0.9821</p>
<p>- <strong>silt/clay, mixed</strong>: 0.6355</p>
<p>- <strong>loam, dry/wet/mixed</strong>: 1.2132</p>
<p>- <strong>gravel, wet</strong>: 1.0399</p>
<p>- <strong>gravel, mixed</strong>: 0.6355</p>
</aside>
<aside class="footnote brackets" id="id99" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id92">47</a><span class="fn-bracket">]</span></span>
<p>If Diffusivity not provided, defaults to Conductivity * 0.0208 if Conductivity provided, otherwise defaults based on SoilType and MoistureType per Table 1 of <a class="reference external" href="https://www.ncbi.nlm.nih.gov/pmc/articles/PMC4813881">Ground Thermal Diffusivity Calculation by Direct Soil Temperature Measurement</a>:</p>
<p>- <strong>unknown, dry/wet/mixed</strong>: 0.0208</p>
<p>- <strong>sand/gravel, dry</strong>: 0.0097</p>
<p>- <strong>sand, wet</strong>: 0.0322</p>
<p>- <strong>sand, mixed</strong>: 0.0210</p>
<p>- <strong>silt/clay, dry</strong>: 0.0120</p>
<p>- <strong>silt/clay, wet</strong>: 0.0194</p>
<p>- <strong>silt/clay, mixed</strong>: 0.0157</p>
<p>- <strong>loam, dry/wet/mixed</strong>: 0.0353</p>
<p>- <strong>gravel, wet</strong>: 0.0291</p>
<p>- <strong>gravel, mixed</strong>: 0.0194</p>
</aside>
</aside>
</div></blockquote>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Soil conductivity is used for foundation heat transfer and ground source heat pumps.
Soil diffusivity is used for ground source heat pumps.</p>
</div>
<section id="hpxml-neighbor-buildings">
<span id="neighbor-buildings"></span><h5>HPXML Neighbor Buildings<a class="headerlink" href="#hpxml-neighbor-buildings" title="Link to this heading"></a></h5>
<p>For each neighboring building defined, additional information is entered in a <code class="docutils literal notranslate"><span class="pre">extension/Neighbors/NeighborBuilding</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Azimuth</span></code> or <code class="docutils literal notranslate"><span class="pre">Orientation</span></code></p></td>
<td><p>integer or string</p></td>
<td><p>deg or direction</p></td>
<td><p>&gt;= 0, &lt;= 359 or See <a class="footnote-reference brackets" href="#id103" id="id101" role="doc-noteref"><span class="fn-bracket">[</span>48<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Direction of neighbors (clockwise from North)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Distance</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Distance of neighbor from the dwelling unit</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Height</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id104" id="id102" role="doc-noteref"><span class="fn-bracket">[</span>49<span class="fn-bracket">]</span></a></p></td>
<td><p>Height of neighbor</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id103" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id101">48</a><span class="fn-bracket">]</span></span>
<p>Orientation choices are “northeast”, “east”, “southeast”, “south”, “southwest”, “west”, “northwest”, or “north”
The azimuth/orientation of the neighboring building must match the azimuth/orientation of at least one wall in the home, otherwise an error will be thrown.</p>
</aside>
<aside class="footnote brackets" id="id104" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id102">49</a><span class="fn-bracket">]</span></span>
<p>If Height not provided, assumed to be same height as the dwelling unit.</p>
</aside>
</aside>
</div></blockquote>
</section>
</section>
<section id="hpxml-building-occupancy">
<span id="building-occupancy"></span><h4>HPXML Building Occupancy<a class="headerlink" href="#hpxml-building-occupancy" title="Link to this heading"></a></h4>
<p>Building occupancy is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/BuildingOccupancy</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">NumberofResidents</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id111" id="id105" role="doc-noteref"><span class="fn-bracket">[</span>50<span class="fn-bracket">]</span></a></p></td>
<td><p>Number of occupants</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/WeekdayScheduleFractions</span></code></p></td>
<td><p>array</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id112" id="id106" role="doc-noteref"><span class="fn-bracket">[</span>51<span class="fn-bracket">]</span></a></p></td>
<td><p>24 comma-separated weekday fractions</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/WeekendScheduleFractions</span></code></p></td>
<td><p>array</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td></td>
<td><p>24 comma-separated weekend fractions</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/MonthlyScheduleMultipliers</span></code></p></td>
<td><p>array</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id113" id="id107" role="doc-noteref"><span class="fn-bracket">[</span>52<span class="fn-bracket">]</span></a></p></td>
<td><p>12 comma-separated monthly multipliers</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/GeneralWaterUseUsageMultiplier</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>1.0</p></td>
<td><p>Multiplier on general water use internal gains <a class="footnote-reference brackets" href="#id114" id="id108" role="doc-noteref"><span class="fn-bracket">[</span>53<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/GeneralWaterUseWeekdayScheduleFractions</span></code></p></td>
<td><p>array</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id115" id="id109" role="doc-noteref"><span class="fn-bracket">[</span>54<span class="fn-bracket">]</span></a></p></td>
<td><p>24 comma-separated weekday fractions</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/GeneralWaterUseWeekendScheduleFractions</span></code></p></td>
<td><p>array</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td></td>
<td><p>24 comma-separated weekend fractions</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/GeneralWaterUseMonthlyScheduleMultipliers</span></code></p></td>
<td><p>array</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id116" id="id110" role="doc-noteref"><span class="fn-bracket">[</span>55<span class="fn-bracket">]</span></a></p></td>
<td><p>12 comma-separated monthly multipliers</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id111" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id105">50</a><span class="fn-bracket">]</span></span>
<p>If NumberofResidents not provided, an <em>asset</em> calculation is performed assuming standard occupancy, in which occupant-driven end uses (e.g., plug loads, appliances, hot water) are calculated based on NumberofBedrooms.
If NumberofResidents is provided, an <em>operational</em> calculation is instead performed, in which <em>some</em> occupant-driven end uses, as described throughout the documentation, are adjusted using the following relationship from <a class="reference external" href="https://www.eia.gov/consumption/residential/data/2020/">RECS 2020</a>:</p>
<p>- <strong>manufactured home</strong>: NumberofBedrooms = -1.26 + 1.61 * NumberofResidents</p>
<p>- <strong>single-family detached</strong>: NumberofBedrooms = -2.19 + 2.08 * NumberofResidents</p>
<p>- <strong>single-family attached</strong>: NumberofBedrooms = -1.98 + 1.89 * NumberofResidents</p>
<p>- <strong>apartment unit</strong>: NumberofBedrooms = -1.36 + 1.49 * NumberofResidents</p>
</aside>
<aside class="footnote brackets" id="id112" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id106">51</a><span class="fn-bracket">]</span></span>
<p>If WeekdayScheduleFractions or WeekendScheduleFractions not provided (and <a class="reference internal" href="#schedules-detailed"><span class="std std-ref">Detailed Schedule Inputs</span></a> not used), then <a class="reference internal" href="#schedules-default"><span class="std std-ref">Default Schedules</span></a> are used.</p>
</aside>
<aside class="footnote brackets" id="id113" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id107">52</a><span class="fn-bracket">]</span></span>
<p>If MonthlyScheduleMultipliers not provided (and <a class="reference internal" href="#schedules-detailed"><span class="std std-ref">Detailed Schedule Inputs</span></a> not used), then <a class="reference internal" href="#schedules-default"><span class="std std-ref">Default Schedules</span></a> are used.</p>
</aside>
<aside class="footnote brackets" id="id114" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id108">53</a><span class="fn-bracket">]</span></span>
<p>Sensible and latent internal gains from general water use (floor mopping, shower evaporation, water films on showers, tubs &amp; sinks surfaces, plant watering, etc.), as defined by <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012019P1">ANSI/RESNET/ICC 301-2019</a>.
If NumberofResidents provided, this will be adjusted using the above equations from RECS.</p>
</aside>
<aside class="footnote brackets" id="id115" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id109">54</a><span class="fn-bracket">]</span></span>
<p>If GeneralWaterUseWeekdayScheduleFractions or GeneralWaterUseWeekendScheduleFractions not provided (and <a class="reference internal" href="#schedules-detailed"><span class="std std-ref">Detailed Schedule Inputs</span></a> not used), then <a class="reference internal" href="#schedules-default"><span class="std std-ref">Default Schedules</span></a> are used.</p>
</aside>
<aside class="footnote brackets" id="id116" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id110">55</a><span class="fn-bracket">]</span></span>
<p>If GeneralWaterUseMonthlyScheduleMultipliers not provided (and <a class="reference internal" href="#schedules-detailed"><span class="std std-ref">Detailed Schedule Inputs</span></a> not used), then <a class="reference internal" href="#schedules-default"><span class="std std-ref">Default Schedules</span></a> are used.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-building-construction">
<span id="bldg-constr"></span><span id="building-construction"></span><h4>HPXML Building Construction<a class="headerlink" href="#hpxml-building-construction" title="Link to this heading"></a></h4>
<p>Building construction is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/BuildingConstruction</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">YearBuilt</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt; 0</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id124" id="id117" role="doc-noteref"><span class="fn-bracket">[</span>56<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Year built of the dwelling unit</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ResidentialFacilityType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id125" id="id118" role="doc-noteref"><span class="fn-bracket">[</span>57<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Type of dwelling unit</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UnitHeightAboveGrade</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id126" id="id119" role="doc-noteref"><span class="fn-bracket">[</span>58<span class="fn-bracket">]</span></a></p></td>
<td><p>Height of the unit’s lowest conditioned floor above grade <a class="footnote-reference brackets" href="#id127" id="id120" role="doc-noteref"><span class="fn-bracket">[</span>59<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">NumberofUnits</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1</p></td>
<td><p>No</p></td>
<td><p>1</p></td>
<td><p>Unit multiplier <a class="footnote-reference brackets" href="#id128" id="id121" role="doc-noteref"><span class="fn-bracket">[</span>60<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">NumberofConditionedFloors</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Number of conditioned floors (including a conditioned basement; excluding a conditioned crawlspace)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">NumberofConditionedFloorsAboveGrade</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt; 0, &lt;= NumberofConditionedFloors</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Number of conditioned floors above grade (including a walkout basement)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AverageCeilingHeight</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>8.2</p></td>
<td><p>Floor to ceiling height within conditioned space</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">NumberofBedrooms</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Number of bedrooms</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">NumberofBathrooms</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id129" id="id122" role="doc-noteref"><span class="fn-bracket">[</span>61<span class="fn-bracket">]</span></a></p></td>
<td><p>Number of bathrooms</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ConditionedFloorArea</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Floor area within conditioned space boundary (excluding conditioned crawlspace floor area)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ConditionedBuildingVolume</span></code></p></td>
<td><p>double</p></td>
<td><p>ft3</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id130" id="id123" role="doc-noteref"><span class="fn-bracket">[</span>62<span class="fn-bracket">]</span></a></p></td>
<td><p>Volume within conditioned space boundary (including a conditioned basement/crawlspace)</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id124" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id117">56</a><span class="fn-bracket">]</span></span>
<p>YearBuilt is required when <a class="reference internal" href="#infil-leakiness-description"><span class="std std-ref">Leakiness Description</span></a> is the only air leakage type specified.</p>
</aside>
<aside class="footnote brackets" id="id125" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id118">57</a><span class="fn-bracket">]</span></span>
<p>ResidentialFacilityType choices are “single-family detached”, “single-family attached”, “apartment unit”, or “manufactured home”.</p>
</aside>
<aside class="footnote brackets" id="id126" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id119">58</a><span class="fn-bracket">]</span></span>
<p>If UnitHeightAboveGrade not provided, defaults to 2 ft if all HPXML Floors have ExteriorAdjacentTo with “outside”/”manufactured home underbelly”, the maximum foundation wall depth below grade (negative) if there’s a conditioned basement, and otherwise 0 ft.</p>
</aside>
<aside class="footnote brackets" id="id127" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id120">59</a><span class="fn-bracket">]</span></span>
<p>UnitHeightAboveGrade is useful to characterize the height of apartment units above ground level or homes on pier and beam foundations.
When greater than zero, it is used along with <a class="reference internal" href="#air-infiltration"><span class="std std-ref">HPXML Air Infiltration</span></a> to calculate the wind speed for the infiltration model.</p>
</aside>
<aside class="footnote brackets" id="id128" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id121">60</a><span class="fn-bracket">]</span></span>
<p>NumberofUnits defines the number of similar dwelling units represented by the HPXML <code class="docutils literal notranslate"><span class="pre">Building</span></code> element.
EnergyPlus simulation results will be multiplied by this value.
For example, when modeling <a class="reference internal" href="#bldg-type-whole-mf-buildings"><span class="std std-ref">Whole SFA/MF Buildings</span></a>, this allows modeling <em>unique</em> dwelling units, rather than <em>all</em> dwelling units, to reduce simulation runtime.
Note that when NumberofUnits is greater than 1, a few capabilities are not currently supported:</p>
<p>- <a class="reference internal" href="#hpxml-dehumidifier"><span class="std std-ref">HPXML Dehumidifier</span></a></p>
<p>- <a class="reference internal" href="#hvac-hp-ground-to-air"><span class="std std-ref">Ground-to-Air Heat Pump</span></a></p>
<p>- On-Off Thermostat Deadband Temperature (see <a class="reference internal" href="#hpxml-simulation-control"><span class="std std-ref">HPXML Simulation Control</span></a>)</p>
<p>- Heat Pump Backup Capacity Increment (see <a class="reference internal" href="#hpxml-simulation-control"><span class="std std-ref">HPXML Simulation Control</span></a>)</p>
</aside>
<aside class="footnote brackets" id="id129" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id122">61</a><span class="fn-bracket">]</span></span>
<p>If NumberofBathrooms not provided, calculated as NumberofBedrooms/2 + 0.5 based on the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a>.</p>
</aside>
<aside class="footnote brackets" id="id130" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id123">62</a><span class="fn-bracket">]</span></span>
<p>If ConditionedBuildingVolume not provided, defaults to ConditionedFloorArea * AverageCeilingHeight + ConditionedCrawlspaceVolume.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-schedules">
<h4>HPXML Schedules<a class="headerlink" href="#hpxml-schedules" title="Link to this heading"></a></h4>
<p>Schedules for a variety of building features can be defined using:</p>
<ul class="simple">
<li><p><a class="reference internal" href="#schedules-simple"><span class="std std-ref">Simple Schedule Inputs</span></a></p></li>
<li><p><a class="reference internal" href="#schedules-detailed"><span class="std std-ref">Detailed Schedule Inputs</span></a></p></li>
<li><p><a class="reference internal" href="#schedules-default"><span class="std std-ref">Default Schedules</span></a></p></li>
</ul>
<p>It is allowed to use simple, detailed, and defaulted values in the same HPXML file.</p>
<section id="simple-schedule-inputs">
<span id="schedules-simple"></span><h5>Simple Schedule Inputs<a class="headerlink" href="#simple-schedule-inputs" title="Link to this heading"></a></h5>
<p>Simple schedule inputs are available as weekday/weekend fractions and monthly multipliers for a variety of building characteristics.
For example, see the <code class="docutils literal notranslate"><span class="pre">WeekdayScheduleFractions</span></code>, <code class="docutils literal notranslate"><span class="pre">WeekendScheduleFractions</span></code>, and <code class="docutils literal notranslate"><span class="pre">MonthlyScheduleMultipliers</span></code> inputs for <a class="reference internal" href="#building-occupancy"><span class="std std-ref">HPXML Building Occupancy</span></a>.</p>
</section>
<section id="detailed-schedule-inputs">
<span id="schedules-detailed"></span><h5>Detailed Schedule Inputs<a class="headerlink" href="#detailed-schedule-inputs" title="Link to this heading"></a></h5>
<p>Detailed schedule inputs allow schedule values for every hour or timestep of the simulation.
They can be used to reflect real-world or stochastic occupancy.</p>
<p>Detailed schedule inputs are provided via one or more CSV file that should be referenced in the HPXML file as <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/extension/SchedulesFilePath</span></code> elements.
The column names available in the schedule CSV files are:</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Column Name</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Can Be Stochastically Generated <a class="footnote-reference brackets" href="#id133" id="id131" role="doc-noteref"><span class="fn-bracket">[</span>63<span class="fn-bracket">]</span></a></p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">occupants</span></code></p></td>
<td><p>frac</p></td>
<td><p>Occupant heat gain schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">lighting_interior</span></code></p></td>
<td><p>frac</p></td>
<td><p>Interior lighting energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">lighting_exterior</span></code></p></td>
<td><p>frac</p></td>
<td><p>Exterior lighting energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">lighting_garage</span></code></p></td>
<td><p>frac</p></td>
<td><p>Garage lighting energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">lighting_exterior_holiday</span></code></p></td>
<td><p>frac</p></td>
<td><p>Exterior holiday lighting energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">cooking_range</span></code></p></td>
<td><p>frac</p></td>
<td><p>Cooking range &amp; oven energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">refrigerator</span></code></p></td>
<td><p>frac</p></td>
<td><p>Primary refrigerator energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extra_refrigerator</span></code></p></td>
<td><p>frac</p></td>
<td><p>Non-primary refrigerator energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">freezer</span></code></p></td>
<td><p>frac</p></td>
<td><p>Freezer energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dishwasher</span></code></p></td>
<td><p>frac</p></td>
<td><p>Dishwasher energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">clothes_washer</span></code></p></td>
<td><p>frac</p></td>
<td><p>Clothes washer energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">clothes_dryer</span></code></p></td>
<td><p>frac</p></td>
<td><p>Clothes dryer energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ceiling_fan</span></code></p></td>
<td><p>frac</p></td>
<td><p>Ceiling fan energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">plug_loads_other</span></code></p></td>
<td><p>frac</p></td>
<td><p>Other plug load energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">plug_loads_tv</span></code></p></td>
<td><p>frac</p></td>
<td><p>Television plug load energy use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">plug_loads_vehicle</span></code></p></td>
<td><p>frac</p></td>
<td><p>Electric vehicle plug load energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">plug_loads_well_pump</span></code></p></td>
<td><p>frac</p></td>
<td><p>Well pump plug load energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">fuel_loads_grill</span></code></p></td>
<td><p>frac</p></td>
<td><p>Grill fuel load energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">fuel_loads_lighting</span></code></p></td>
<td><p>frac</p></td>
<td><p>Lighting fuel load energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">fuel_loads_fireplace</span></code></p></td>
<td><p>frac</p></td>
<td><p>Fireplace fuel load energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">pool_pump</span></code></p></td>
<td><p>frac</p></td>
<td><p>Pool pump energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">pool_heater</span></code></p></td>
<td><p>frac</p></td>
<td><p>Pool heater energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">permanent_spa_pump</span></code></p></td>
<td><p>frac</p></td>
<td><p>Permanent spa pump energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">permanent_spa_heater</span></code></p></td>
<td><p>frac</p></td>
<td><p>Permanent spa heater energy use schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">hot_water_dishwasher</span></code></p></td>
<td><p>frac</p></td>
<td><p>Dishwasher hot water use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">hot_water_clothes_washer</span></code></p></td>
<td><p>frac</p></td>
<td><p>Clothes washer hot water use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">hot_water_fixtures</span></code></p></td>
<td><p>frac</p></td>
<td><p>Fixtures (sinks, showers, baths) hot water use schedule.</p></td>
<td><p>Yes</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">hot_water_recirculation_pump</span></code></p></td>
<td><p>frac</p></td>
<td><p>Hot water recirculation pump schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">general_water_use</span></code></p></td>
<td><p>frac</p></td>
<td><p>General water use internal gains.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">heating_setpoint</span></code></p></td>
<td><p>F</p></td>
<td><p>Thermostat heating setpoint schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">cooling_setpoint</span></code></p></td>
<td><p>F</p></td>
<td><p>Thermostat cooling setpoint schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">hvac_maximum_power_ratio</span></code></p></td>
<td><p>frac</p></td>
<td><p>Variable speed system maximum power ratio schedule. <a class="footnote-reference brackets" href="#id134" id="id132" role="doc-noteref"><span class="fn-bracket">[</span>64<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">water_heater_setpoint</span></code></p></td>
<td><p>F</p></td>
<td><p>Water heater setpoint schedule.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">water_heater_operating_mode</span></code></p></td>
<td><p>0/1</p></td>
<td><p>Heat pump water heater operating mode schedule. 0=hybrid/auto, 1=heat pump only.</p></td>
<td><p>No</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">battery</span></code></p></td>
<td><p>-1 to 1</p></td>
<td><p>Battery schedule. Positive for charging, negative for discharging.</p></td>
<td><p>No</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id133" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id131">63</a><span class="fn-bracket">]</span></span>
<p>A detailed stochastic occupancy schedule CSV file can also be automatically generated for these columns; see the <a class="reference internal" href="index.html#usage-instructions"><span class="std std-ref">Usage Instructions</span></a> for the commands.
The stochastic occupancy schedules are generated using the methodology described in <a class="reference external" href="https://www.sciencedirect.com/science/article/pii/S0306261922011540">Stochastic simulation of occupant-driven energy use in a bottom-up residential building stock model</a>.
Inputs for the stochastic schedule generator are entered in:</p>
<p>- <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/BuildingOccupancy/NumberofResidents</span></code></p>
<p>- <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/Site/Address/StateCode</span></code> (optional)</p>
<p>- <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/Site/GeoLocation/Latitude</span></code> (optional)</p>
<p>- <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/Site/GeoLocation/Longitude</span></code> (optional)</p>
<p>- <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/Site/TimeZone/UTCOffset</span></code> (optional)</p>
<p>See <a class="reference internal" href="#building-occupancy"><span class="std std-ref">HPXML Building Occupancy</span></a> and <a class="reference internal" href="#building-site"><span class="std std-ref">HPXML Building Site</span></a> for more information.</p>
</aside>
<aside class="footnote brackets" id="id134" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id132">64</a><span class="fn-bracket">]</span></span>
<p>This feature is an advanced research capability. This schedule allows modeling shedding controls for variable speed HVAC systems (instead of setpoint changes) to limit the power of HVAC per <a class="reference external" href="https://www.ahrinet.org/search-standards/ahri-1380-i-p-demand-response-through-variable-capacity-hvac-systems-residential-and-small">AHRI 1380</a>.
While any fraction value can be entered, this is primarily intended to reflect the AHRI capabilities, which has two levels of load shed: “General Curtailment” and “Critical Curtailment”.
A “General Curtailment” signal prevents the equipment from running at more than 70% of max power and “Critical Curtailment” limits it to 40% of max power until comfort constraints are violated (4F off the setpoint).
During the shedding events, the main heat pump is limited to running below the specified fraction of rated power, and the backup system is locked out.
When the comfort constraints are violated, both heat pump and backup systems are allowed to run at full load to recover the indoor temperature until reaching setpoint.</p>
</aside>
</aside>
</div></blockquote>
<p>Columns with units of <cite>frac</cite> must be normalized to MAX=1; that is, these schedules only define <em>when</em> energy is used, not <em>how much</em> energy is used.
In other words, the amount of energy or hot water used in each simulation timestep is essentially the schedule value divided by the sum of all schedule values in the column, multiplied by the annual energy or hot water use.
Example schedule CSV files are provided in the <code class="docutils literal notranslate"><span class="pre">HPXMLtoOpenStudio/resources/schedule_files</span></code> directory.</p>
<p>The schedule file must have a full year of data even if the simulation is not an entire year.
Frequency of schedule values do not need to match the simulation timestep.
For example, hourly schedules can be used with a 10-minute simulation timestep, or 10-minute schedules can be used with an hourly simulation timestep.</p>
<div class="admonition warning">
<p class="admonition-title">Warning</p>
<p>For simulations with daylight saving enabled (which is the default), EnergyPlus will skip forward an hour in the CSV on the “spring forward” day and repeat an hour on the “fall back” day.</p>
</div>
</section>
<section id="default-schedules">
<span id="schedules-default"></span><h5>Default Schedules<a class="headerlink" href="#default-schedules" title="Link to this heading"></a></h5>
<p>If neither simple nor detailed inputs are provided, then schedules are defaulted.
Default schedules are typically smooth, averaged schedules.
These default schedules (and data sources) are described in the table below (e.g., see “occupants” rows for the default occupant heat gain schedule).
They can also be found at <code class="docutils literal notranslate"><span class="pre">HPXMLtoOpenStudio/resources/data/default_schedules.csv</span></code>.</p>
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Schedule Name</p></th>
<th class="head"><p>Element</p></th>
<th class="head"><p>Values</p></th>
<th class="head"><p>Data Source</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>occupants</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.035, 0.035, 0.035, 0.035, 0.035, 0.059, 0.082, 0.055, 0.027, 0.014, 0.014, 0.014, 0.014, 0.014, 0.019, 0.027, 0.041, 0.055, 0.068, 0.082, 0.082, 0.070, 0.053, 0.035</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>occupants</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.035, 0.035, 0.035, 0.035, 0.035, 0.059, 0.082, 0.055, 0.027, 0.014, 0.014, 0.014, 0.014, 0.014, 0.019, 0.027, 0.041, 0.055, 0.068, 0.082, 0.082, 0.070, 0.053, 0.035</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>occupants</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>general_water_use</p></td>
<td><p>GeneralWaterUseWeekdayScheduleFractions</p></td>
<td><p>0.023, 0.021, 0.021, 0.025, 0.027, 0.038, 0.044, 0.039, 0.037, 0.037, 0.034, 0.035, 0.035, 0.035, 0.039, 0.043, 0.051, 0.064, 0.065, 0.072, 0.073, 0.063, 0.045, 0.034</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>general_water_use</p></td>
<td><p>GeneralWaterUseWeekendScheduleFractions</p></td>
<td><p>0.023, 0.021, 0.021, 0.025, 0.027, 0.038, 0.044, 0.039, 0.037, 0.037, 0.034, 0.035, 0.035, 0.035, 0.039, 0.043, 0.051, 0.064, 0.065, 0.072, 0.073, 0.063, 0.045, 0.034</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>general_water_use</p></td>
<td><p>GeneralWaterUseMonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>lighting_interior</p></td>
<td><p>InteriorWeekdayScheduleFractions</p></td>
<td><p>0.012, 0.010, 0.010, 0.010, 0.011, 0.018, 0.030, 0.038, 0.041, 0.041, 0.039, 0.037, 0.036, 0.035, 0.037, 0.041, 0.050, 0.065, 0.086, 0.106, 0.110, 0.079, 0.040, 0.018</p></td>
<td><p>Table C.3(3) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>lighting_interior</p></td>
<td><p>InteriorWeekendScheduleFractions</p></td>
<td><p>0.012, 0.010, 0.010, 0.010, 0.011, 0.018, 0.030, 0.038, 0.041, 0.041, 0.039, 0.037, 0.036, 0.035, 0.037, 0.041, 0.050, 0.065, 0.086, 0.106, 0.110, 0.079, 0.040, 0.018</p></td>
<td><p>Table C.3(3) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>lighting_interior</p></td>
<td><p>InteriorMonthlyScheduleMultipliers</p></td>
<td><p>1.19, 1.11, 1.02, 0.93, 0.84, 0.80, 0.82, 0.88, 0.98, 1.07, 1.16, 1.20</p></td>
<td><p>Table C.3(4) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>lighting_exterior</p></td>
<td><p>ExteriorWeekdayScheduleFractions</p></td>
<td><p>0.040, 0.037, 0.037, 0.035, 0.035, 0.039, 0.044, 0.041, 0.031, 0.025, 0.024, 0.024, 0.025, 0.028, 0.030, 0.035, 0.044, 0.056, 0.064, 0.068, 0.070, 0.065, 0.056, 0.047</p></td>
<td><p>Table C.3(3) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>lighting_exterior</p></td>
<td><p>ExteriorWeekendScheduleFractions</p></td>
<td><p>0.040, 0.037, 0.037, 0.035, 0.035, 0.039, 0.044, 0.041, 0.031, 0.025, 0.024, 0.024, 0.025, 0.028, 0.030, 0.035, 0.044, 0.056, 0.064, 0.068, 0.070, 0.065, 0.056, 0.047</p></td>
<td><p>Table C.3(3) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>lighting_exterior</p></td>
<td><p>ExteriorMonthlyScheduleMultipliers</p></td>
<td><p>1.19, 1.11, 1.02, 0.93, 0.84, 0.80, 0.82, 0.88, 0.98, 1.07, 1.16, 1.20</p></td>
<td><p>Table C.3(4) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>lighting_garage</p></td>
<td><p>GarageWeekdayScheduleFractions</p></td>
<td><p>0.023, 0.019, 0.015, 0.017, 0.021, 0.031, 0.042, 0.041, 0.034, 0.029, 0.027, 0.025, 0.021, 0.021, 0.021, 0.026, 0.031, 0.044, 0.084, 0.117, 0.113, 0.096, 0.063, 0.039</p></td>
<td><p>Table C.3(3) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>lighting_garage</p></td>
<td><p>GarageWeekendScheduleFractions</p></td>
<td><p>0.023, 0.019, 0.015, 0.017, 0.021, 0.031, 0.042, 0.041, 0.034, 0.029, 0.027, 0.025, 0.021, 0.021, 0.021, 0.026, 0.031, 0.044, 0.084, 0.117, 0.113, 0.096, 0.063, 0.039</p></td>
<td><p>Table C.3(3) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>lighting_garage</p></td>
<td><p>GarageMonthlyScheduleMultipliers</p></td>
<td><p>1.19, 1.11, 1.02, 0.93, 0.84, 0.80, 0.82, 0.88, 0.98, 1.07, 1.16, 1.20</p></td>
<td><p>Table C.3(4) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>lighting_exterior_holiday</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.008, 0.098, 0.168, 0.194, 0.284, 0.192, 0.037, 0.019</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>lighting_exterior_holiday</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.008, 0.098, 0.168, 0.194, 0.284, 0.192, 0.037, 0.019</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>cooking_range</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.008, 0.008, 0.008, 0.008, 0.008, 0.015, 0.023, 0.039, 0.046, 0.046, 0.046, 0.054, 0.062, 0.046, 0.039, 0.054, 0.076, 0.134, 0.114, 0.058, 0.039, 0.031, 0.023, 0.015</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>cooking_range</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.008, 0.008, 0.008, 0.008, 0.008, 0.015, 0.023, 0.039, 0.046, 0.046, 0.046, 0.054, 0.062, 0.046, 0.039, 0.054, 0.076, 0.134, 0.114, 0.058, 0.039, 0.031, 0.023, 0.015</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>cooking_range</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>refrigerator</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.040, 0.039, 0.038, 0.037, 0.036, 0.036, 0.038, 0.040, 0.041, 0.041, 0.040, 0.040, 0.042, 0.042, 0.042, 0.041, 0.044, 0.048, 0.050, 0.048, 0.047, 0.046, 0.044, 0.041</p></td>
<td><p>Figure 16 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>refrigerator</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.040, 0.039, 0.038, 0.037, 0.036, 0.036, 0.038, 0.040, 0.041, 0.041, 0.040, 0.040, 0.042, 0.042, 0.042, 0.041, 0.044, 0.048, 0.050, 0.048, 0.047, 0.046, 0.044, 0.041</p></td>
<td><p>Figure 16 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>refrigerator</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>0.837, 0.835, 1.084, 1.084, 1.084, 1.096, 1.096, 1.096, 1.096, 0.931, 0.925, 0.837</p></td>
<td><p>Figure 24 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>refrigerator</p></td>
<td><p>ConstantScheduleCoefficients</p></td>
<td><p>-0.487, -0.340, -0.370, -0.361, -0.515, -0.684, -0.471, -0.159, -0.079, -0.417, -0.411, -0.386, -0.240, -0.314, -0.160, -0.121, -0.469, -0.412, -0.091, 0.077, -0.118, -0.247, -0.445, -0.544</p></td>
<td><p>Table C.3(2) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>refrigerator</p></td>
<td><p>TemperatureScheduleCoefficients</p></td>
<td><p>0.019, 0.016, 0.017, 0.016, 0.018, 0.021, 0.019, 0.015, 0.015, 0.019, 0.018, 0.018, 0.016, 0.017, 0.015, 0.015, 0.020, 0.020, 0.017, 0.014, 0.016, 0.017, 0.019, 0.020</p></td>
<td><p>Table C.3(2) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>extra_refrigerator</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.040, 0.039, 0.038, 0.037, 0.036, 0.036, 0.038, 0.040, 0.041, 0.041, 0.040, 0.040, 0.042, 0.042, 0.042, 0.041, 0.044, 0.048, 0.050, 0.048, 0.047, 0.046, 0.044, 0.041</p></td>
<td><p>Figure 16 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>extra_refrigerator</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.040, 0.039, 0.038, 0.037, 0.036, 0.036, 0.038, 0.040, 0.041, 0.041, 0.040, 0.040, 0.042, 0.042, 0.042, 0.041, 0.044, 0.048, 0.050, 0.048, 0.047, 0.046, 0.044, 0.041</p></td>
<td><p>Figure 16 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>extra_refrigerator</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>0.837, 0.835, 1.084, 1.084, 1.084, 1.096, 1.096, 1.096, 1.096, 0.931, 0.925, 0.837</p></td>
<td><p>Figure 24 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>extra_refrigerator</p></td>
<td><p>ConstantScheduleCoefficients</p></td>
<td><p>-0.487, -0.340, -0.370, -0.361, -0.515, -0.684, -0.471, -0.159, -0.079, -0.417, -0.411, -0.386, -0.240, -0.314, -0.160, -0.121, -0.469, -0.412, -0.091, -0.077, -0.118, -0.247, -0.445, -0.544</p></td>
<td><p>Table C.3(2) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>extra_refrigerator</p></td>
<td><p>TemperatureScheduleCoefficients</p></td>
<td><p>0.019, 0.016, 0.017, 0.016, 0.018, 0.021, 0.019, 0.015, 0.015, 0.019, 0.018, 0.018, 0.016, 0.017, 0.015, 0.015, 0.020, 0.020, 0.017, 0.014, 0.016, 0.017, 0.019, 0.020</p></td>
<td><p>Table C.3(2) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>freezer</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.040, 0.039, 0.038, 0.037, 0.036, 0.036, 0.038, 0.040, 0.041, 0.041, 0.040, 0.040, 0.042, 0.042, 0.042, 0.041, 0.044, 0.048, 0.050, 0.048, 0.047, 0.046, 0.044, 0.041</p></td>
<td><p>Figure 16 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>freezer</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.040, 0.039, 0.038, 0.037, 0.036, 0.036, 0.038, 0.040, 0.041, 0.041, 0.040, 0.040, 0.042, 0.042, 0.042, 0.041, 0.044, 0.048, 0.050, 0.048, 0.047, 0.046, 0.044, 0.041</p></td>
<td><p>Figure 16 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>freezer</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>0.837, 0.835, 1.084, 1.084, 1.084, 1.096, 1.096, 1.096, 1.096, 0.931, 0.925, 0.837</p></td>
<td><p>Figure 24 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>dishwasher</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.015, 0.007, 0.005, 0.003, 0.003, 0.010, 0.020, 0.031, 0.058, 0.065, 0.056, 0.048, 0.042, 0.046, 0.036, 0.038, 0.038, 0.049, 0.087, 0.111, 0.090, 0.067, 0.044, 0.031</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>dishwasher</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.015, 0.007, 0.005, 0.003, 0.003, 0.010, 0.020, 0.031, 0.058, 0.065, 0.056, 0.048, 0.042, 0.046, 0.036, 0.038, 0.038, 0.049, 0.087, 0.111, 0.090, 0.067, 0.044, 0.031</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>dishwasher</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>clothes_washer</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.009, 0.007, 0.004, 0.004, 0.007, 0.011, 0.022, 0.049, 0.073, 0.086, 0.084, 0.075, 0.067, 0.060, 0.049, 0.051, 0.050, 0.049, 0.049, 0.049, 0.049, 0.047, 0.032, 0.017</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>clothes_washer</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.009, 0.007, 0.004, 0.004, 0.007, 0.011, 0.022, 0.049, 0.073, 0.086, 0.084, 0.075, 0.067, 0.060, 0.049, 0.051, 0.050, 0.049, 0.049, 0.049, 0.049, 0.047, 0.032, 0.017</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>clothes_washer</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>clothes_dryer</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.010, 0.006, 0.004, 0.002, 0.004, 0.006, 0.016, 0.032, 0.048, 0.068, 0.078, 0.081, 0.074, 0.067, 0.058, 0.061, 0.055, 0.054, 0.051, 0.051, 0.052, 0.054, 0.044, 0.024</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>clothes_dryer</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.010, 0.006, 0.004, 0.002, 0.004, 0.006, 0.016, 0.032, 0.048, 0.068, 0.078, 0.081, 0.074, 0.067, 0.058, 0.061, 0.055, 0.054, 0.051, 0.051, 0.052, 0.054, 0.044, 0.024</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>clothes_dryer</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>ceiling_fan</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.057, 0.057, 0.057, 0.057, 0.057, 0.057, 0.057, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.052, 0.057, 0.057, 0.057, 0.057, 0.057</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>ceiling_fan</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.057, 0.057, 0.057, 0.057, 0.057, 0.057, 0.057, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.024, 0.052, 0.057, 0.057, 0.057, 0.057, 0.057</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>plug_loads_other</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.036, 0.036, 0.036, 0.036, 0.036, 0.036, 0.038, 0.041, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.044, 0.047, 0.050, 0.051, 0.050, 0.048, 0.044, 0.040, 0.037</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>plug_loads_other</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.036, 0.036, 0.036, 0.036, 0.036, 0.036, 0.038, 0.041, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.044, 0.047, 0.050, 0.051, 0.050, 0.048, 0.044, 0.040, 0.037</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>plug_loads_other</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>plug_loads_tv</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.014, 0.007, 0.004, 0.003, 0.004, 0.006, 0.010, 0.015, 0.020, 0.025, 0.028, 0.031, 0.033, 0.038, 0.042, 0.046, 0.054, 0.062, 0.080, 0.110, 0.132, 0.125, 0.077, 0.034</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>plug_loads_tv</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.014, 0.007, 0.004, 0.003, 0.004, 0.006, 0.010, 0.015, 0.020, 0.025, 0.028, 0.031, 0.033, 0.038, 0.042, 0.046, 0.054, 0.062, 0.080, 0.110, 0.132, 0.125, 0.077, 0.034</p></td>
<td><p>Table C.3(1) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>plug_loads_tv</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>plug_loads_vehicle</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>plug_loads_vehicle</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>plug_loads_vehicle</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>plug_loads_well_pump</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.044, 0.023, 0.019, 0.015, 0.016, 0.018, 0.026, 0.033, 0.033, 0.032, 0.033, 0.033, 0.032, 0.032, 0.032, 0.033, 0.045, 0.057, 0.066, 0.076, 0.081, 0.086, 0.075, 0.065</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>plug_loads_well_pump</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.044, 0.023, 0.019, 0.015, 0.016, 0.018, 0.026, 0.033, 0.033, 0.032, 0.033, 0.033, 0.032, 0.032, 0.032, 0.033, 0.045, 0.057, 0.066, 0.076, 0.081, 0.086, 0.075, 0.065</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>plug_loads_well_pump</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>fuel_loads_grill</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.004, 0.001, 0.001, 0.002, 0.007, 0.012, 0.029, 0.046, 0.044, 0.041, 0.044, 0.046, 0.042, 0.038, 0.049, 0.059, 0.110, 0.161, 0.115, 0.070, 0.044, 0.019, 0.013, 0.007</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>fuel_loads_grill</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.004, 0.001, 0.001, 0.002, 0.007, 0.012, 0.029, 0.046, 0.044, 0.041, 0.044, 0.046, 0.042, 0.038, 0.049, 0.059, 0.110, 0.161, 0.115, 0.070, 0.044, 0.019, 0.013, 0.007</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>fuel_loads_grill</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>fuel_loads_lighting</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.044, 0.023, 0.019, 0.015, 0.016, 0.018, 0.026, 0.033, 0.033, 0.032, 0.033, 0.033, 0.032, 0.032, 0.032, 0.033, 0.045, 0.057, 0.066, 0.076, 0.081, 0.086, 0.075, 0.065</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>fuel_loads_lighting</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.044, 0.023, 0.019, 0.015, 0.016, 0.018, 0.026, 0.033, 0.033, 0.032, 0.033, 0.033, 0.032, 0.032, 0.032, 0.033, 0.045, 0.057, 0.066, 0.076, 0.081, 0.086, 0.075, 0.065</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>fuel_loads_lighting</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>fuel_loads_fireplace</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.044, 0.023, 0.019, 0.015, 0.016, 0.018, 0.026, 0.033, 0.033, 0.032, 0.033, 0.033, 0.032, 0.032, 0.032, 0.033, 0.045, 0.057, 0.066, 0.076, 0.081, 0.086, 0.075, 0.065</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>fuel_loads_fireplace</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.044, 0.023, 0.019, 0.015, 0.016, 0.018, 0.026, 0.033, 0.033, 0.032, 0.033, 0.033, 0.032, 0.032, 0.032, 0.033, 0.045, 0.057, 0.066, 0.076, 0.081, 0.086, 0.075, 0.065</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>fuel_loads_fireplace</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p>pool_pump</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.003, 0.003, 0.003, 0.004, 0.008, 0.015, 0.026, 0.044, 0.084, 0.121, 0.127, 0.121, 0.120, 0.090, 0.075, 0.061, 0.037, 0.023, 0.013, 0.008, 0.004, 0.003, 0.003, 0.003</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>pool_pump</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.003, 0.003, 0.003, 0.004, 0.008, 0.015, 0.026, 0.044, 0.084, 0.121, 0.127, 0.121, 0.120, 0.090, 0.075, 0.061, 0.037, 0.023, 0.013, 0.008, 0.004, 0.003, 0.003, 0.003</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>pool_pump</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.154, 1.161, 1.013, 1.010, 1.013, 0.888, 0.883, 0.883, 0.888, 0.978, 0.974, 1.154</p></td>
<td><p>Figure 24 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>pool_heater</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.003, 0.003, 0.003, 0.004, 0.008, 0.015, 0.026, 0.044, 0.084, 0.121, 0.127, 0.121, 0.120, 0.090, 0.075, 0.061, 0.037, 0.023, 0.013, 0.008, 0.004, 0.003, 0.003, 0.003</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>pool_heater</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.003, 0.003, 0.003, 0.004, 0.008, 0.015, 0.026, 0.044, 0.084, 0.121, 0.127, 0.121, 0.120, 0.090, 0.075, 0.061, 0.037, 0.023, 0.013, 0.008, 0.004, 0.003, 0.003, 0.003</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>pool_heater</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>1.154, 1.161, 1.013, 1.010, 1.013, 0.888, 0.883, 0.883, 0.888, 0.978, 0.974, 1.154</p></td>
<td><p>Figure 24 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>permanent_spa_pump</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.024, 0.029, 0.024, 0.029, 0.047, 0.067, 0.057, 0.024, 0.024, 0.019, 0.015, 0.014, 0.014, 0.014, 0.024, 0.058, 0.126, 0.122, 0.068, 0.061, 0.051, 0.043, 0.024, 0.024</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>permanent_spa_pump</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.024, 0.029, 0.024, 0.029, 0.047, 0.067, 0.057, 0.024, 0.024, 0.019, 0.015, 0.014, 0.014, 0.014, 0.024, 0.058, 0.126, 0.122, 0.068, 0.061, 0.051, 0.043, 0.024, 0.024</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>permanent_spa_pump</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>0.921, 0.928, 0.921, 0.915, 0.921, 1.160, 1.158, 1.158, 1.160, 0.921, 0.915, 0.921</p></td>
<td><p>Figure 24 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>permanent_spa_heater</p></td>
<td><p>WeekdayScheduleFractions</p></td>
<td><p>0.024, 0.029, 0.024, 0.029, 0.047, 0.067, 0.057, 0.024, 0.024, 0.019, 0.015, 0.014, 0.014, 0.014, 0.024, 0.058, 0.126, 0.122, 0.068, 0.061, 0.051, 0.043, 0.024, 0.024</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>permanent_spa_heater</p></td>
<td><p>WeekendScheduleFractions</p></td>
<td><p>0.024, 0.029, 0.024, 0.029, 0.047, 0.067, 0.057, 0.024, 0.024, 0.019, 0.015, 0.014, 0.014, 0.014, 0.024, 0.058, 0.126, 0.122, 0.068, 0.061, 0.051, 0.043, 0.024, 0.024</p></td>
<td><p>Figure 23 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-even"><td><p>permanent_spa_heater</p></td>
<td><p>MonthlyScheduleMultipliers</p></td>
<td><p>0.837, 0.835, 1.084, 1.084, 1.084, 1.096, 1.096, 1.096, 1.096, 0.931, 0.925, 0.837</p></td>
<td><p>Figure 24 of the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a></p></td>
</tr>
<tr class="row-odd"><td><p>hot_water_fixtures</p></td>
<td><p>WaterFixturesWeekdayScheduleFractions</p></td>
<td><p>0.012, 0.006, 0.004, 0.005, 0.010, 0.034, 0.078, 0.086, 0.080, 0.067, 0.056, 0.047, 0.040, 0.035, 0.033, 0.031, 0.038, 0.051, 0.060, 0.060, 0.055, 0.048, 0.038, 0.026</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>hot_water_fixtures</p></td>
<td><p>WaterFixturesWeekendScheduleFractions</p></td>
<td><p>0.012, 0.006, 0.004, 0.005, 0.010, 0.034, 0.078, 0.086, 0.080, 0.067, 0.056, 0.047, 0.040, 0.035, 0.033, 0.031, 0.038, 0.051, 0.060, 0.060, 0.055, 0.048, 0.038, 0.026</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>hot_water_fixtures</p></td>
<td><p>WaterFixturesMonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>hot_water_recirculation_pump_no_control</p></td>
<td><p>RecirculationPumpWeekdayScheduleFractions</p></td>
<td><p>0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042</p></td>
<td><p>Equation 4.2-43a of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>hot_water_recirculation_pump_no_control</p></td>
<td><p>RecirculationPumpWeekendScheduleFractions</p></td>
<td><p>0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042, 0.042</p></td>
<td><p>Equation 4.2-43a of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>hot_water_recirculation_pump_demand_control</p></td>
<td><p>RecirculationPumpWeekdayScheduleFractions</p></td>
<td><p>0.012, 0.006, 0.004, 0.005, 0.010, 0.034, 0.078, 0.086, 0.080, 0.067, 0.056, 0.047, 0.040, 0.035, 0.033, 0.031, 0.038, 0.051, 0.060, 0.060, 0.055, 0.048, 0.038, 0.026</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>hot_water_recirculation_pump_demand_control</p></td>
<td><p>RecirculationPumpWeekendScheduleFractions</p></td>
<td><p>0.012, 0.006, 0.004, 0.005, 0.010, 0.034, 0.078, 0.086, 0.080, 0.067, 0.056, 0.047, 0.040, 0.035, 0.033, 0.031, 0.038, 0.051, 0.060, 0.060, 0.055, 0.048, 0.038, 0.026</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>hot_water_recirculation_pump_temperature_control</p></td>
<td><p>RecirculationPumpWeekdayScheduleFractions</p></td>
<td><p>0.067, 0.072, 0.074, 0.073, 0.069, 0.048, 0.011, 0.003, 0.009, 0.020, 0.030, 0.037, 0.043, 0.047, 0.050, 0.051, 0.044, 0.034, 0.026, 0.026, 0.030, 0.036, 0.045, 0.055</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-odd"><td><p>hot_water_recirculation_pump_temperature_control</p></td>
<td><p>RecirculationPumpWeekendScheduleFractions</p></td>
<td><p>0.067, 0.072, 0.074, 0.073, 0.069, 0.048, 0.011, 0.003, 0.009, 0.020, 0.030, 0.037, 0.043, 0.047, 0.050, 0.051, 0.044, 0.034, 0.026, 0.026, 0.030, 0.036, 0.045, 0.055</p></td>
<td><p>Table C.3(5) of ANSI/RESNET/ICC 301-2022 Addendum C</p></td>
</tr>
<tr class="row-even"><td><p>hot_water_recirculation_pump</p></td>
<td><p>RecirculationPumpMonthlyScheduleMultipliers</p></td>
<td><p>1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0</p></td>
<td></td>
</tr>
</tbody>
</table>
</section>
</section>
<section id="hpxml-hvac-sizing-control">
<span id="hvac-sizing-control"></span><h4>HPXML HVAC Sizing Control<a class="headerlink" href="#hpxml-hvac-sizing-control" title="Link to this heading"></a></h4>
<p>HVAC equipment sizing controls are entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/extension/HVACSizingControl</span></code>.
Additional autosizing factor inputs are available at the system level, see <a class="reference internal" href="#hvac-heating"><span class="std std-ref">HPXML Heating Systems</span></a>, <a class="reference internal" href="#hvac-cooling"><span class="std std-ref">HPXML Cooling Systems</span></a> and <a class="reference internal" href="#hvac-heatpump"><span class="std std-ref">HPXML Heat Pumps</span></a>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">HeatPumpSizingMethodology</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id167" id="id164" role="doc-noteref"><span class="fn-bracket">[</span>65<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>HERS</p></td>
<td><p>Logic for autosized heat pumps</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">HeatPumpBackupSizingMethodology</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id168" id="id165" role="doc-noteref"><span class="fn-bracket">[</span>66<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>emergency</p></td>
<td><p>Logic for autosized heat pump backup</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AllowIncreasedFixedCapacities</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>Logic for fixed capacity HVAC equipment <a class="footnote-reference brackets" href="#id169" id="id166" role="doc-noteref"><span class="fn-bracket">[</span>67<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id167" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id164">65</a><span class="fn-bracket">]</span></span>
<p>HeatPumpSizingMethodology choices are ‘ACCA’, ‘HERS’, or ‘MaxLoad’, and are described as follows:</p>
<p>- <strong>ACCA</strong>: autosized heat pumps have their nominal capacity sized per ACCA Manual J/S based on cooling design loads, with some oversizing allowances for larger heating design loads.</p>
<p>- <strong>HERS</strong>: same as <strong>ACCA</strong> except autosized heat pumps have their nominal capacity sized equal to at least the larger of heating and sensible cooling design loads.</p>
<p>- <strong>MaxLoad</strong>: autosized heat pumps have their nominal capacity sized based on the larger of heating/cooling design loads, while taking into account the heat pump’s reduced capacity at the design temperature, such that no backup heating should be necessary.</p>
</aside>
<aside class="footnote brackets" id="id168" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id165">66</a><span class="fn-bracket">]</span></span>
<p>HeatPumpBackupSizingMethodology choices are ‘emergency’ or ‘supplemental’, and are described as follows:</p>
<p>- <strong>emergency</strong>: heat pump backup capacity will be autosized to meet the ACCA Manual J heating design load.</p>
<p>- <strong>supplemental</strong>: heat pump backup capacity will be autosized to meet the remainder of the ACCA Manual J heating design load not met by the heat pump at the heating design temperature.</p>
<p>Heat pump backup capacity is often sized for emergency heat so that it can meet the entire design load if the heat pump fails.
Some contractors/homeowners may choose not to do so, perhaps due to insufficient panel/wiring capacity.
Note: If the minimum temperature for the heat pump’s compressor (i.e., <code class="docutils literal notranslate"><span class="pre">CompressorLockoutTemperature</span></code> or <code class="docutils literal notranslate"><span class="pre">BackupHeatingSwitchoverTemperature</span></code>) is above the heating design temperature, the two sizing methodologies will give identical results.</p>
</aside>
<aside class="footnote brackets" id="id169" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id166">67</a><span class="fn-bracket">]</span></span>
<p>If AllowIncreasedFixedCapacities is true, the larger of user-specified fixed capacity and design load will be used (to reduce potential for unmet loads); otherwise user-specified fixed capacity is used.</p>
</aside>
</aside>
</div></blockquote>
<section id="manual-j-inputs">
<h5>Manual J Inputs<a class="headerlink" href="#manual-j-inputs" title="Link to this heading"></a></h5>
<p>Additional inputs for ACCA Manual J design loads, used for sizing HVAC equipment, can be entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/extension/HVACSizingControl/ManualJInputs</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">HeatingDesignTemperature</span></code></p></td>
<td><p>double</p></td>
<td><p>F</p></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id183" id="id170" role="doc-noteref"><span class="fn-bracket">[</span>68<span class="fn-bracket">]</span></a></p></td>
<td><p>Heating outdoor design temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">CoolingDesignTemperature</span></code></p></td>
<td><p>double</p></td>
<td><p>F</p></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id184" id="id171" role="doc-noteref"><span class="fn-bracket">[</span>69<span class="fn-bracket">]</span></a></p></td>
<td><p>Cooling outdoor design temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">DailyTemperatureRange</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id185" id="id172" role="doc-noteref"><span class="fn-bracket">[</span>70<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id186" id="id173" role="doc-noteref"><span class="fn-bracket">[</span>71<span class="fn-bracket">]</span></a></p></td>
<td><p>Class based on average difference between daily high/low outdoor temperatures during the hottest month</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">HeatingSetpoint</span></code></p></td>
<td><p>double</p></td>
<td><p>F</p></td>
<td></td>
<td><p>No</p></td>
<td><p>70</p></td>
<td><p>Conditioned space heating setpoint <a class="footnote-reference brackets" href="#id187" id="id174" role="doc-noteref"><span class="fn-bracket">[</span>72<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">CoolingSetpoint</span></code></p></td>
<td><p>double</p></td>
<td><p>F</p></td>
<td></td>
<td><p>No</p></td>
<td><p>75</p></td>
<td><p>Conditioned space cooling setpoint <a class="footnote-reference brackets" href="#id188" id="id175" role="doc-noteref"><span class="fn-bracket">[</span>73<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">HumiditySetpoint</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt; 0, &lt; 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id189" id="id176" role="doc-noteref"><span class="fn-bracket">[</span>74<span class="fn-bracket">]</span></a></p></td>
<td><p>Conditioned space relative humidity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">HumidityDifference</span></code></p></td>
<td><p>double</p></td>
<td><p>grains</p></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id190" id="id177" role="doc-noteref"><span class="fn-bracket">[</span>75<span class="fn-bracket">]</span></a></p></td>
<td><p>Difference between absolute humidity of the outdoor/indoor air during the summer</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InternalLoadsSensible</span></code></p></td>
<td><p>double</p></td>
<td><p>Btu/hr</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id191" id="id178" role="doc-noteref"><span class="fn-bracket">[</span>76<span class="fn-bracket">]</span></a></p></td>
<td><p>Sensible internal loads for cooling design load</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InternalLoadsLatent</span></code></p></td>
<td><p>double</p></td>
<td><p>Btu/hr</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0</p></td>
<td><p>Latent internal loads for cooling design load</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">NumberofOccupants</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id192" id="id179" role="doc-noteref"><span class="fn-bracket">[</span>77<span class="fn-bracket">]</span></a></p></td>
<td><p>Number of occupants for cooling design load</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InfiltrationShieldingClass</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 5</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id193" id="id180" role="doc-noteref"><span class="fn-bracket">[</span>78<span class="fn-bracket">]</span></a></p></td>
<td><p>Wind shielding class for infiltration design loads</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InfiltrationMethod</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id194" id="id181" role="doc-noteref"><span class="fn-bracket">[</span>79<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id195" id="id182" role="doc-noteref"><span class="fn-bracket">[</span>80<span class="fn-bracket">]</span></a></p></td>
<td><p>Method to calculate infiltration design loads</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id183" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id170">68</a><span class="fn-bracket">]</span></span>
<p>If HeatingDesignTemperature not provided, the 99% heating design temperature is obtained from the DESIGN CONDITIONS header section inside the EPW weather file.
If not available in the EPW header, it is calculated from the 8760 hourly temperatures in the EPW.</p>
</aside>
<aside class="footnote brackets" id="id184" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id171">69</a><span class="fn-bracket">]</span></span>
<p>If CoolingDesignTemperature not provided, the 1% cooling design temperature is obtained from the DESIGN CONDITIONS header section inside the EPW weather file.
If not available in the EPW header, it is calculated from the 8760 hourly temperatures in the EPW.</p>
</aside>
<aside class="footnote brackets" id="id185" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id172">70</a><span class="fn-bracket">]</span></span>
<p>DailyTemperatureRange choices are “low”, “medium”, or “high”.</p>
</aside>
<aside class="footnote brackets" id="id186" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id173">71</a><span class="fn-bracket">]</span></span>
<p>If DailyTemperatureRange not provided, the cooling drybulb temperature range is obtained from the DESIGN CONDITIONS header section inside the EPW weather file.
If not available in the EPW header, it is calculated from the 8760 hourly temperatures in the EPW.</p>
</aside>
<aside class="footnote brackets" id="id187" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id174">72</a><span class="fn-bracket">]</span></span>
<p>Any heating setpoint other than 70F is not in compliance with Manual J.</p>
</aside>
<aside class="footnote brackets" id="id188" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id175">73</a><span class="fn-bracket">]</span></span>
<p>Any cooling setpoint other than 75F is not in compliance with Manual J.</p>
</aside>
<aside class="footnote brackets" id="id189" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id176">74</a><span class="fn-bracket">]</span></span>
<p>If HumiditySetpoint not provided, defaults to 0.45 in a dry climate, otherwise 0.5.</p>
</aside>
<aside class="footnote brackets" id="id190" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id177">75</a><span class="fn-bracket">]</span></span>
<p>If HumidityDifference not provided, it is calculated from the other inputs/defaults and the cooling humidity ratio.
The cooling humidity ratio is calculated from the DESIGN CONDITIONS header section inside the EPW weather file or, if not available, the 8760 hourly temperatures in the EPW.</p>
</aside>
<aside class="footnote brackets" id="id191" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id178">76</a><span class="fn-bracket">]</span></span>
<p>If InternalLoadsSensible not provided, defaults to the sum of conditioned spaces’ InternalLoadsSensible values if provided (see <a class="reference internal" href="#zones-spaces"><span class="std std-ref">HPXML Zones/Spaces</span></a>).
Otherwise defaults to 2400 Btu/hr if there is one refrigerator and no freezer, or 3600 Btu/hr if two refrigerators or a freezer.
This default represents loads that normally occur during the early evening in mid-summer.
Additional adjustments or custom internal loads can instead be specified here.</p>
</aside>
<aside class="footnote brackets" id="id192" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id179">77</a><span class="fn-bracket">]</span></span>
<p>If NumberofOccupants not provided, defaults to the sum of conditioned spaces’ NumberofOccupants values if provided (see <a class="reference internal" href="#zones-spaces"><span class="std std-ref">HPXML Zones/Spaces</span></a>).
Otherwise defaults to the the larger of NumberofBedrooms+1 and NumberofResidents (if provided).
Each occupant produces an additional 230 Btu/hr sensible load and 200 Btu/hr latent load.</p>
</aside>
<aside class="footnote brackets" id="id193" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id180">78</a><span class="fn-bracket">]</span></span>
<p>If InfiltrationShieldingClass not provided defaults to class 4 with these adjustments:
+1 if ShieldingofHome=”well-shielded”, -1 if ShieldingofHome=”exposed”, +1 if SiteType=”urban”, -1 if SiteType=”rural”.</p>
</aside>
<aside class="footnote brackets" id="id194" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id181">79</a><span class="fn-bracket">]</span></span>
<p>InfiltrationMethod choices are “default infiltration table” or “blower door”.</p>
</aside>
<aside class="footnote brackets" id="id195" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id182">80</a><span class="fn-bracket">]</span></span>
<p>If InfiltrationMethod not provided, defaults based on the current inputs in HPXML.
If <a class="reference internal" href="#infil-leakiness-description"><span class="std std-ref">Leakiness Description</span></a> is the only air leakage type specified, defaults to “default infiltration table”; otherwise defaults to “blower door”.</p>
</aside>
</aside>
</div></blockquote>
</section>
</section>
<section id="hpxml-shading-control">
<span id="shadingcontrol"></span><h4>HPXML Shading Control<a class="headerlink" href="#hpxml-shading-control" title="Link to this heading"></a></h4>
<p>Shading controls for window and skylight summer/winter shading coefficients are entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/extension/ShadingControl</span></code>.
If not provided, summer will be default based on the cooling season defined in the <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a>, using monthly average temperatures.
The remainder of the year is winter.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SummerBeginMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 12</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Summer shading start date</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SummerBeginDayOfMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 31</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Summer shading start date</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SummerEndMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 12</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Summer shading end date</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SummerEndDayOfMonth</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 31</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Summer shading end date</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
</section>
</section>
<section id="hpxml-zones-spaces">
<span id="zones-spaces"></span><h3>HPXML Zones/Spaces<a class="headerlink" href="#hpxml-zones-spaces" title="Link to this heading"></a></h3>
<p>Conditioned zones can be provided to produce <a class="reference internal" href="index.html#hvac-zone-design-loads"><span class="std std-ref">HVAC Zone Design Loads</span></a> and <a class="reference internal" href="index.html#hvac-space-design-loads"><span class="std std-ref">HVAC Space Design Loads</span></a>.</p>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The specification of conditioned zones does not currently affect the energy simulation as all conditioned space in a dwelling unit is currently modeled as a single EnergyPlus conditioned thermal zone.
If multiple conditioned zones are specified, the HVAC systems attached to a given zone are assumed to fully condition it for the HVAC design load calculations.</p>
</div>
<p>One or more zones can be entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Zones/Zone</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ZoneType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id198" id="id197" role="doc-noteref"><span class="fn-bracket">[</span>81<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Type of zone</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Spaces/Space</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>One or more spaces within the zone</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id198" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id197">81</a><span class="fn-bracket">]</span></span>
<p>ZoneType choices are “unconditioned” or “conditioned”.</p>
</aside>
</aside>
</div></blockquote>
<p>Each space within a conditioned zone can be entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Zones/Zone[ZoneType=&quot;conditioned&quot;]/Spaces/Space</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">FloorArea</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Space floor area</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/ManualJInputs/InternalLoadsSensible</span></code></p></td>
<td><p>double</p></td>
<td><p>Btu/hr</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No <a class="footnote-reference brackets" href="#id207" id="id199" role="doc-noteref"><span class="fn-bracket">[</span>82<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id208" id="id200" role="doc-noteref"><span class="fn-bracket">[</span>83<span class="fn-bracket">]</span></a></p></td>
<td><p>Conditioned space sensible internal loads for cooling design load</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/ManualJInputs/InternalLoadsLatent</span></code></p></td>
<td><p>double</p></td>
<td><p>Btu/hr</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No <a class="footnote-reference brackets" href="#id209" id="id201" role="doc-noteref"><span class="fn-bracket">[</span>84<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id210" id="id202" role="doc-noteref"><span class="fn-bracket">[</span>85<span class="fn-bracket">]</span></a></p></td>
<td><p>Conditioned space latent internal loads for cooling design load</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/ManualJInputs/NumberofOccupants</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt;= 0</p></td>
<td><p>No <a class="footnote-reference brackets" href="#id211" id="id203" role="doc-noteref"><span class="fn-bracket">[</span>86<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id212" id="id204" role="doc-noteref"><span class="fn-bracket">[</span>87<span class="fn-bracket">]</span></a></p></td>
<td><p>Conditioned space number of occupants for cooling design load</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/ManualJInputs/FenestrationLoadProcedure</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id213" id="id205" role="doc-noteref"><span class="fn-bracket">[</span>88<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>standard</p></td>
<td><p>Conditioned space fenestration load procedure <a class="footnote-reference brackets" href="#id214" id="id206" role="doc-noteref"><span class="fn-bracket">[</span>89<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id207" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id199">82</a><span class="fn-bracket">]</span></span>
<p>InternalLoadsSensible must be provided for all spaces or no spaces.</p>
</aside>
<aside class="footnote brackets" id="id208" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id200">83</a><span class="fn-bracket">]</span></span>
<p>If InternalLoadsSensible not provided for a conditioned space, the home’s total internal sensible loads are apportioned to each space by floor area.</p>
</aside>
<aside class="footnote brackets" id="id209" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id201">84</a><span class="fn-bracket">]</span></span>
<p>InternalLoadsLatent must be provided for all spaces or no spaces.</p>
</aside>
<aside class="footnote brackets" id="id210" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id202">85</a><span class="fn-bracket">]</span></span>
<p>If InternalLoadsLatent not provided for a conditioned space, the home’s total internal latent loads are apportioned to each space by floor area.</p>
</aside>
<aside class="footnote brackets" id="id211" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id203">86</a><span class="fn-bracket">]</span></span>
<p>NumberofOccupants must be provided for all spaces or no spaces.</p>
</aside>
<aside class="footnote brackets" id="id212" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id204">87</a><span class="fn-bracket">]</span></span>
<p>If NumberofOccupants not provided for a conditioned space, the home’s total number of occupants are apportioned to each space by floor area.</p>
</aside>
<aside class="footnote brackets" id="id213" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id205">88</a><span class="fn-bracket">]</span></span>
<p>FenestrationLoadProcedure choices are “standard” or “peak”.</p>
</aside>
<aside class="footnote brackets" id="id214" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id206">89</a><span class="fn-bracket">]</span></span>
<p>The “standard” choice should be used for cooling individual rooms and spaces with a single-zone, central air system, where the local fenestration load equals the daily average fenestration load for the room/space plus the AED (Adequate Exposure Diversity) excursion value for the room/space.
The “peak” choice should be used for room and space cooling by any time of multi-zone system or local unitary equipment (in which the HVAC system has the ability to adjust cooling capacity on a room or zone basis), where the local fenestration load equals the peak value on the AED curve.
Consult ACCA Manual J for more information.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-climate-zones">
<h3>HPXML Climate Zones<a class="headerlink" href="#hpxml-climate-zones" title="Link to this heading"></a></h3>
<section id="hpxml-climate-zone-iecc">
<h4>HPXML Climate Zone IECC<a class="headerlink" href="#hpxml-climate-zone-iecc" title="Link to this heading"></a></h4>
<p>Climate zone information can be optionally entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/ClimateandRiskZones/ClimateZoneIECC</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Year</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id217" id="id215" role="doc-noteref"><span class="fn-bracket">[</span>90<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>IECC year</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ClimateZone</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id218" id="id216" role="doc-noteref"><span class="fn-bracket">[</span>91<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>IECC zone</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id217" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id215">90</a><span class="fn-bracket">]</span></span>
<p>Year choices are 2003, 2006, 2009, 2012, 2015, 2018, 2021, or 2024.</p>
</aside>
<aside class="footnote brackets" id="id218" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id216">91</a><span class="fn-bracket">]</span></span>
<p>ClimateZone choices are “1A”, “1B”, “1C”, “2A”, “2B”, “2C”, “3A”, “3B”, “3C”, “4A”, “4B”, “4C”, “5A”, “5B”, “5C”, “6A”, “6B”, “6C”, “7”, or “8”.</p>
</aside>
</aside>
</div></blockquote>
<p>If Climate zone information not provided, defaults according to the mapping found at <code class="docutils literal notranslate"><span class="pre">HPXMLtoOpenStudio/resources/data/zipcode_weather_stations.csv</span></code>.</p>
</section>
<section id="hpxml-weather-station">
<span id="weather-station"></span><h4>HPXML Weather Station<a class="headerlink" href="#hpxml-weather-station" title="Link to this heading"></a></h4>
<p>Weather information is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/ClimateandRiskZones/WeatherStation</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Name</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Name of weather station</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/EPWFilePath</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id222" id="id219" role="doc-noteref"><span class="fn-bracket">[</span>92<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id223" id="id220" role="doc-noteref"><span class="fn-bracket">[</span>93<span class="fn-bracket">]</span></a></p></td>
<td><p>Path to the EnergyPlus weather file (EPW) <a class="footnote-reference brackets" href="#id224" id="id221" role="doc-noteref"><span class="fn-bracket">[</span>94<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id222" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id219">92</a><span class="fn-bracket">]</span></span>
<p>Either EPWFilePath or Address/ZipCode (see <a class="reference internal" href="#building-site"><span class="std std-ref">HPXML Building Site</span></a>) must be provided.</p>
</aside>
<aside class="footnote brackets" id="id223" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id220">93</a><span class="fn-bracket">]</span></span>
<p>If EPWFilePath not provided, defaults based on the U.S. TMY3 weather station closest to the zip code centroid.
The mapping can be found at <code class="docutils literal notranslate"><span class="pre">HPXMLtoOpenStudio/resources/data/zipcode_weather_stations.csv</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id224" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id221">94</a><span class="fn-bracket">]</span></span>
<p>The full set of U.S. TMY3 EPW weather files can be <a class="reference external" href="https://data.nrel.gov/system/files/128/tmy3s-cache-csv.zip">downloaded here</a>.</p>
</aside>
</aside>
</div></blockquote>
</section>
</section>
<section id="hpxml-enclosure">
<span id="enclosure"></span><h3>HPXML Enclosure<a class="headerlink" href="#hpxml-enclosure" title="Link to this heading"></a></h3>
<p>The dwelling unit’s enclosure is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure</span></code>.</p>
<p>All surfaces that bound different space types of the dwelling unit (i.e., not just thermal boundary surfaces) must be specified in the HPXML file.
For example, an attached garage would generally be defined by walls adjacent to conditioned space, walls adjacent to outdoors, a slab, and a roof or ceiling.
For software tools that do not collect sufficient inputs for every required surface, the software developers will need to make assumptions about these surfaces or collect additional input.</p>
<p>Interior partition surfaces (e.g., walls between rooms inside conditioned space, or the floor between two conditioned stories) can be excluded.</p>
<p>For single-family attached (SFA) or multifamily (MF) buildings, surfaces between unconditioned space and the neighboring unit’s same unconditioned space should set <code class="docutils literal notranslate"><span class="pre">InteriorAdjacentTo</span></code> and <code class="docutils literal notranslate"><span class="pre">ExteriorAdjacentTo</span></code> to the same value.
For example, a foundation wall between the unit’s vented crawlspace and the neighboring unit’s vented crawlspace would use <code class="docutils literal notranslate"><span class="pre">InteriorAdjacentTo=&quot;crawlspace</span> <span class="pre">-</span> <span class="pre">vented&quot;</span></code> and <code class="docutils literal notranslate"><span class="pre">ExteriorAdjacentTo=&quot;crawlspace</span> <span class="pre">-</span> <span class="pre">vented&quot;</span></code>.</p>
<div class="admonition warning">
<p class="admonition-title">Warning</p>
<p>It is the software tool’s responsibility to provide the appropriate building surfaces.
While some error-checking is in place, it is not possible to know whether some surfaces are incorrectly missing.</p>
</div>
<p>Also note that wall and roof surfaces do not require an azimuth/orientation to be specified.
Rather, only the windows/skylights themselves require an azimuth/orientation.
Thus, software tools can choose to use a single wall (or roof) surface to represent multiple wall (or roof) surfaces for the entire building if all their other properties (construction type, interior/exterior adjacency, etc.) are identical.</p>
<section id="hpxml-air-infiltration">
<span id="air-infiltration"></span><h4>HPXML Air Infiltration<a class="headerlink" href="#hpxml-air-infiltration" title="Link to this heading"></a></h4>
<p>Building air leakage is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/AirInfiltration/AirInfiltrationMeasurement</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">TypeOfInfiltrationLeakage</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id231" id="id225" role="doc-noteref"><span class="fn-bracket">[</span>95<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id232" id="id226" role="doc-noteref"><span class="fn-bracket">[</span>96<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Type of infiltration leakage</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InfiltrationVolume</span></code></p></td>
<td><p>double</p></td>
<td><p>ft3</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>ConditionedBuildingVolume</p></td>
<td><p>Volume associated with infiltration measurement <a class="footnote-reference brackets" href="#id233" id="id227" role="doc-noteref"><span class="fn-bracket">[</span>97<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InfiltrationHeight</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id234" id="id228" role="doc-noteref"><span class="fn-bracket">[</span>98<span class="fn-bracket">]</span></a></p></td>
<td><p>Height associated with infiltration measurement <a class="footnote-reference brackets" href="#id235" id="id229" role="doc-noteref"><span class="fn-bracket">[</span>99<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/Aext</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id236" id="id230" role="doc-noteref"><span class="fn-bracket">[</span>100<span class="fn-bracket">]</span></a></p></td>
<td><p>Exterior area ratio for SFA/MF dwelling units</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id231" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id225">95</a><span class="fn-bracket">]</span></span>
<p>TypeOfInfiltrationLeakage choices are “unit total” or “unit exterior only”, and are described as follows:</p>
<p>- <strong>unit total</strong>: the provided infiltration value represents the total infiltration to the dwelling unit, as measured by a compartmentalization test, in which case it will be adjusted by <code class="docutils literal notranslate"><span class="pre">extension/Aext</span></code>.</p>
<p>- <strong>unit exterior only</strong>: the provided infiltration value represents the infiltration to the dwelling unit from outside only, as measured by a guarded test.</p>
</aside>
<aside class="footnote brackets" id="id232" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id226">96</a><span class="fn-bracket">]</span></span>
<p>TypeOfInfiltrationLeakage required if single-family attached or apartment unit.</p>
</aside>
<aside class="footnote brackets" id="id233" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id227">97</a><span class="fn-bracket">]</span></span>
<p>InfiltrationVolume can be thought of as the volume of space most impacted by a blower door test.
Note that InfiltrationVolume can be larger than ConditionedBuildingVolume as it can include, e.g., attics or basements with access doors/hatches that are open during the blower door test.</p>
</aside>
<aside class="footnote brackets" id="id234" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id228">98</a><span class="fn-bracket">]</span></span>
<p>If InfiltrationHeight not provided, it is inferred from other inputs (e.g., conditioned floor area, number of conditioned floors above-grade, above-grade foundation wall height, etc.).</p>
</aside>
<aside class="footnote brackets" id="id235" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id229">99</a><span class="fn-bracket">]</span></span>
<p>InfiltrationHeight is defined as the vertical distance between the lowest and highest above-grade points within the pressure boundary, per ASHRAE 62.2.
It is used along with the <code class="docutils literal notranslate"><span class="pre">UnitHeightAboveGrade</span></code> in <a class="reference internal" href="#bldg-constr"><span class="std std-ref">HPXML Building Construction</span></a> to calculate the wind speed for the infiltration model.</p>
</aside>
<aside class="footnote brackets" id="id236" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id230">100</a><span class="fn-bracket">]</span></span>
<p>If Aext not provided and TypeOfInfiltrationLeakage is “unit total”, defaults for single-family attached and apartment units to the ratio of exterior (adjacent to outside) envelope surface area to total (adjacent to outside, other dwelling units, or other MF spaces) envelope surface area, as defined by <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012019P1">ANSI/RESNET/ICC 301-2019</a> and <a class="reference external" href="https://www.techstreet.com/ashrae/standards/ashrae-62-2-2019?product_id=2087691">ASHRAE 62.2-2019</a>.
Note that all attached surfaces, even adiabatic surfaces, must be defined in the HPXML file.
If single-family detached or TypeOfInfiltrationLeakage is “unit exterior only”, Aext is 1.</p>
</aside>
</aside>
</div></blockquote>
<p>In addition, one of the following air leakage types must also be defined:</p>
<ul class="simple">
<li><p><a class="reference internal" href="#infil-ach-cfm"><span class="std std-ref">ACH or CFM</span></a></p></li>
<li><p><a class="reference internal" href="#infil-natural-ach-cfm"><span class="std std-ref">Natural ACH or CFM</span></a></p></li>
<li><p><a class="reference internal" href="#infil-ela"><span class="std std-ref">Effective Leakage Area</span></a></p></li>
<li><p><a class="reference internal" href="#infil-leakiness-description"><span class="std std-ref">Leakiness Description</span></a></p></li>
</ul>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Infiltration airflow rates are calculated using the <a class="reference external" href="https://www.aivc.org/sites/default/files/airbase_3705.pdf">Alberta Air Infiltration Model (AIM-2)</a> (also known as the ASHRAE Enhanced model).
When there is a flue or chimney present (see <a class="reference internal" href="#flueorchimney"><span class="std std-ref">Flue or Chimney</span></a>) with combustion air from conditioned space, higher infiltration airflow rates are modeled because the flue leakage is at a different height for stack effect.</p>
</div>
<section id="ach-or-cfm">
<span id="infil-ach-cfm"></span><h5>ACH or CFM<a class="headerlink" href="#ach-or-cfm" title="Link to this heading"></a></h5>
<p>If entering air leakage as ACH or CFM at a user-specific pressure, additional information is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/AirInfiltration/AirInfiltrationMeasurement</span></code>.
For example, ACH50 (ACH at 50 Pascals) is a commonly obtained value from a blower door measurement.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">HousePressure</span></code></p></td>
<td><p>double</p></td>
<td><p>Pa</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>House pressure with respect to outside <a class="footnote-reference brackets" href="#id240" id="id238" role="doc-noteref"><span class="fn-bracket">[</span>101<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">BuildingAirLeakage/UnitofMeasure</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id241" id="id239" role="doc-noteref"><span class="fn-bracket">[</span>102<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Units for air leakage</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">BuildingAirLeakage/AirLeakage</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Value for air leakage</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id240" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id238">101</a><span class="fn-bracket">]</span></span>
<p>HousePressure typical value is 50 Pa.</p>
</aside>
<aside class="footnote brackets" id="id241" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id239">102</a><span class="fn-bracket">]</span></span>
<p>UnitofMeasure choices are “ACH” or “CFM”.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="natural-ach-or-cfm">
<span id="infil-natural-ach-cfm"></span><h5>Natural ACH or CFM<a class="headerlink" href="#natural-ach-or-cfm" title="Link to this heading"></a></h5>
<p>If entering air leakage as natural ACH or CFM, additional information is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/AirInfiltration/AirInfiltrationMeasurement</span></code>.
Natural ACH or CFM represents the annual average infiltration that a building will see.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">BuildingAirLeakage/UnitofMeasure</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id243" id="id242" role="doc-noteref"><span class="fn-bracket">[</span>103<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Units for air leakage</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">BuildingAirLeakage/AirLeakage</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Value for air leakage</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id243" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id242">103</a><span class="fn-bracket">]</span></span>
<p>UnitofMeasure choices are “ACHnatural” or “CFMnatural”.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="effective-leakage-area">
<span id="infil-ela"></span><h5>Effective Leakage Area<a class="headerlink" href="#effective-leakage-area" title="Link to this heading"></a></h5>
<p>If entering air leakage as Effective Leakage Area (ELA), additional information is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/AirInfiltration/AirInfiltrationMeasurement</span></code>.
Effective Leakage Area is defined as the area of a special nozzle-shaped hole (similar to the inlet of a blower door fan) that would leak the same amount of air as the building does at a pressure difference of 4 Pascals.
Note that ELA is different than Equivalent Leakage Area (EqLA), which involves a sharp-edged hole at a pressure difference of 10 Pascals.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">EffectiveLeakageArea</span></code></p></td>
<td><p>double</p></td>
<td><p>sq. in.</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Effective leakage area value</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
</section>
<section id="leakiness-description">
<span id="infil-leakiness-description"></span><h5>Leakiness Description<a class="headerlink" href="#leakiness-description" title="Link to this heading"></a></h5>
<p>If entering air leakage using the Leakiness Description, additional information is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/AirInfiltration/AirInfiltrationMeasurement</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">LeakinessDescription</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id246" id="id244" role="doc-noteref"><span class="fn-bracket">[</span>104<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Qualitative description of leakiness <a class="footnote-reference brackets" href="#id247" id="id245" role="doc-noteref"><span class="fn-bracket">[</span>105<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id246" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id244">104</a><span class="fn-bracket">]</span></span>
<p>LeakinessDescription choices are “very tight”, “tight”, “average”, “leaky” or “very leaky”.</p>
</aside>
<aside class="footnote brackets" id="id247" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id245">105</a><span class="fn-bracket">]</span></span>
<p>For energy modeling, average air leakage is estimated via a regression developed by LBNL using ResDB data (<a class="reference external" href="https://resdb.lbl.gov">https://resdb.lbl.gov</a>) that takes into account IECC climate zone, conditioned floor area, year built, foundation type, duct location, etc.
The leakiness description is then used to further adjust the default (average) infiltration rate using leakage multipliers derived from ACCA Manual J Table 5A.
HPXML inputs map to Manual J Table 5A inputs as follows:</p>
<p>- “very tight” =&gt; “Tight”</p>
<p>- “tight” =&gt; “Semi-Tight”</p>
<p>- “average” =&gt; “Average”</p>
<p>- “leaky” =&gt; “Semi-Loose”</p>
<p>- “very leaky” =&gt; “Loose”</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="flue-or-chimney">
<span id="flueorchimney"></span><h5>Flue or Chimney<a class="headerlink" href="#flue-or-chimney" title="Link to this heading"></a></h5>
<p>The presence of a flue or chimney with combustion air from conditioned space can be entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/AirInfiltration</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/HasFlueOrChimneyInConditionedSpace</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id249" id="id248" role="doc-noteref"><span class="fn-bracket">[</span>106<span class="fn-bracket">]</span></a></p></td>
<td><p>Flue or chimney with combustion air from conditioned space</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id249" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id248">106</a><span class="fn-bracket">]</span></span>
<p>If HasFlueOrChimneyInConditionedSpace not provided, defaults to true if any of the following conditions are met, otherwise false:</p>
<p>- heating system is non-electric Furnace, Boiler, WallFurnace, FloorFurnace, Stove, or SpaceHeater located in conditioned space and AFUE/Percent is less than 0.89,</p>
<p>- heating system is non-electric Fireplace located in conditioned space, or</p>
<p>- water heater is non-electric with energy factor (or equivalent calculated from uniform energy factor) less than 0.63 and located in conditioned space.</p>
</aside>
</aside>
</div></blockquote>
</section>
</section>
<section id="hpxml-attics">
<h4>HPXML Attics<a class="headerlink" href="#hpxml-attics" title="Link to this heading"></a></h4>
<p>If the dwelling unit has an unvented attic, whether it is within the infiltration volume can be optionally entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Attics/Attic[AtticType/Attic[Vented=&quot;false&quot;]]</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WithinInfiltrationVolume</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id251" id="id250" role="doc-noteref"><span class="fn-bracket">[</span>107<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>In accordance with ANSI/RESNET/ICC Standard 380</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id251" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id250">107</a><span class="fn-bracket">]</span></span>
<p>If there are multiple unvented attics, they must all have the same value.</p>
</aside>
</aside>
</div></blockquote>
<p>If the dwelling unit has a vented attic, attic ventilation information can be optionally entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Attics/Attic[AtticType/Attic[Vented=&quot;true&quot;]]/VentilationRate</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UnitofMeasure</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id255" id="id252" role="doc-noteref"><span class="fn-bracket">[</span>108<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>SLA</p></td>
<td><p>Units for ventilation rate</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Value</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt; 0 <a class="footnote-reference brackets" href="#id256" id="id253" role="doc-noteref"><span class="fn-bracket">[</span>109<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>1/300 <a class="footnote-reference brackets" href="#id257" id="id254" role="doc-noteref"><span class="fn-bracket">[</span>110<span class="fn-bracket">]</span></a></p></td>
<td><p>Value for ventilation rate</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id255" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id252">108</a><span class="fn-bracket">]</span></span>
<p>UnitofMeasure choices are “SLA” (specific leakage area) or “ACHnatural” (natural air changes per hour).</p>
</aside>
<aside class="footnote brackets" id="id256" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id253">109</a><span class="fn-bracket">]</span></span>
<p>If there are multiple vented attics, they must all have the same value.</p>
</aside>
<aside class="footnote brackets" id="id257" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id254">110</a><span class="fn-bracket">]</span></span>
<p>Value default based on <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012019P1">ANSI/RESNET/ICC 301-2019</a>.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-foundations">
<h4>HPXML Foundations<a class="headerlink" href="#hpxml-foundations" title="Link to this heading"></a></h4>
<p>If the dwelling unit has an unconditioned basement, whether it is within the infiltration volume can be optionally entered in <code class="docutils literal notranslate"><span class="pre">Enclosure/Foundations/Foundation/FoundationType/Basement[Conditioned='false']</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WithinInfiltrationVolume</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id260" id="id259" role="doc-noteref"><span class="fn-bracket">[</span>111<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>In accordance with ANSI/RESNET/ICC Standard 380</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id260" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id259">111</a><span class="fn-bracket">]</span></span>
<p>If there are multiple unconditioned basements, they must all have the same value.</p>
</aside>
</aside>
</div></blockquote>
<p>If the dwelling unit has an unvented crawlspace, whether it is within the infiltration volume can be optionally entered in <code class="docutils literal notranslate"><span class="pre">Enclosure/Foundations/Foundation/FoundationType/Crawlspace[Vented='false']</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WithinInfiltrationVolume</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id262" id="id261" role="doc-noteref"><span class="fn-bracket">[</span>112<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>In accordance with ANSI/RESNET/ICC Standard 380</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id262" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id261">112</a><span class="fn-bracket">]</span></span>
<p>If there are multiple unvented crawlspaces, they must all have the same value.</p>
</aside>
</aside>
</div></blockquote>
<p>If the dwelling unit has a vented crawlspace, crawlspace ventilation information can be optionally entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Foundations/Foundation[FoundationType/Crawlspace[Vented=&quot;true&quot;]]/VentilationRate</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UnitofMeasure</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id266" id="id263" role="doc-noteref"><span class="fn-bracket">[</span>113<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>SLA</p></td>
<td><p>Units for ventilation rate</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Value</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt; 0 <a class="footnote-reference brackets" href="#id267" id="id264" role="doc-noteref"><span class="fn-bracket">[</span>114<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>1/150 <a class="footnote-reference brackets" href="#id268" id="id265" role="doc-noteref"><span class="fn-bracket">[</span>115<span class="fn-bracket">]</span></a></p></td>
<td><p>Value for ventilation rate</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id266" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id263">113</a><span class="fn-bracket">]</span></span>
<p>UnitofMeasure only choice is “SLA” (specific leakage area).</p>
</aside>
<aside class="footnote brackets" id="id267" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id264">114</a><span class="fn-bracket">]</span></span>
<p>If there are multiple vented crawlspaces, they must all have the same value.</p>
</aside>
<aside class="footnote brackets" id="id268" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id265">115</a><span class="fn-bracket">]</span></span>
<p>Value default based on <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012019P1">ANSI/RESNET/ICC 301-2019</a>.</p>
</aside>
</aside>
</div></blockquote>
<p>If the dwelling has a manufactured home belly-and-wing foundation, whether a skirt is present can be optionally entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Foundations/Foundation/FoundationType/BellyAndWing</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SkirtPresent</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id272" id="id270" role="doc-noteref"><span class="fn-bracket">[</span>116<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>true</p></td>
<td><p>Presence of skirt <a class="footnote-reference brackets" href="#id273" id="id271" role="doc-noteref"><span class="fn-bracket">[</span>117<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id272" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id270">116</a><span class="fn-bracket">]</span></span>
<p>If there are multiple manufactured home belly-and-wing foundations, they must all have the same value.</p>
</aside>
<aside class="footnote brackets" id="id273" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id271">117</a><span class="fn-bracket">]</span></span>
<p>When a skirt is present, it is assumed that the foundation does not have exposure to wind.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-roofs">
<h4>HPXML Roofs<a class="headerlink" href="#hpxml-roofs" title="Link to this heading"></a></h4>
<p>Each pitched or flat roof surface that is exposed to ambient conditions is entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Roofs/Roof</span></code>.</p>
<p>For a multifamily building where the dwelling unit has another dwelling unit above it, the surface between the two dwelling units should be considered a <code class="docutils literal notranslate"><span class="pre">Floor</span></code> and not a <code class="docutils literal notranslate"><span class="pre">Roof</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToSpace</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id287" id="id274" role="doc-noteref"><span class="fn-bracket">[</span>118<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id288" id="id275" role="doc-noteref"><span class="fn-bracket">[</span>119<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>ID of attached space</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id289" id="id276" role="doc-noteref"><span class="fn-bracket">[</span>120<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Interior adjacent space type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Area</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Gross area (including skylights)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Azimuth</span></code> or <code class="docutils literal notranslate"><span class="pre">Orientation</span></code></p></td>
<td><p>integer or string</p></td>
<td><p>deg or direction</p></td>
<td><p>&gt;= 0, &lt;= 359 or See <a class="footnote-reference brackets" href="#id290" id="id277" role="doc-noteref"><span class="fn-bracket">[</span>121<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id291" id="id278" role="doc-noteref"><span class="fn-bracket">[</span>122<span class="fn-bracket">]</span></a></p></td>
<td><p>Direction (clockwise from North)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">RoofType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id292" id="id279" role="doc-noteref"><span class="fn-bracket">[</span>123<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>asphalt or fiberglass shingles</p></td>
<td><p>Roof type</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">RoofColor</span></code> or <code class="docutils literal notranslate"><span class="pre">SolarAbsorptance</span></code></p></td>
<td><p>string or double</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id293" id="id280" role="doc-noteref"><span class="fn-bracket">[</span>124<span class="fn-bracket">]</span></a> or &gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>medium</p></td>
<td><p>Roof color or solar absorptance of outermost material <a class="footnote-reference brackets" href="#id294" id="id281" role="doc-noteref"><span class="fn-bracket">[</span>125<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Emittance</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>0.90</p></td>
<td><p>Emittance of outermost material</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorFinish/Type</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id295" id="id282" role="doc-noteref"><span class="fn-bracket">[</span>126<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id296" id="id283" role="doc-noteref"><span class="fn-bracket">[</span>127<span class="fn-bracket">]</span></a></p></td>
<td><p>Interior finish material</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorFinish/Thickness</span></code></p></td>
<td><p>double</p></td>
<td><p>in</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0.5</p></td>
<td><p>Interior finish thickness</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Pitch</span></code></p></td>
<td><p>double</p></td>
<td><p>?/12</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Pitch <a class="footnote-reference brackets" href="#id297" id="id284" role="doc-noteref"><span class="fn-bracket">[</span>128<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">RadiantBarrier</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>Presence of radiant barrier <a class="footnote-reference brackets" href="#id298" id="id285" role="doc-noteref"><span class="fn-bracket">[</span>129<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">RadiantBarrierGrade</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 3</p></td>
<td><p>No</p></td>
<td><p>1</p></td>
<td><p>Radiant barrier installation grade</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/AssemblyEffectiveRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Assembly R-value <a class="footnote-reference brackets" href="#id299" id="id286" role="doc-noteref"><span class="fn-bracket">[</span>130<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id287" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id274">118</a><span class="fn-bracket">]</span></span>
<p>If AttachedToSpace provided, it must reference a <code class="docutils literal notranslate"><span class="pre">Space</span></code> (within a conditioned Zone).</p>
</aside>
<aside class="footnote brackets" id="id288" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id275">119</a><span class="fn-bracket">]</span></span>
<p>AttachedToSpace only required if zone-level and space-level HVAC design load calculations are desired (see <a class="reference internal" href="#zones-spaces"><span class="std std-ref">HPXML Zones/Spaces</span></a>) and the surface is adjacent to conditioned space.</p>
</aside>
<aside class="footnote brackets" id="id289" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id276">120</a><span class="fn-bracket">]</span></span>
<p>InteriorAdjacentTo choices are “attic - vented”, “attic - unvented”, “conditioned space”, or “garage”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id290" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id277">121</a><span class="fn-bracket">]</span></span>
<p>Orientation choices are “northeast”, “east”, “southeast”, “south”, “southwest”, “west”, “northwest”, or “north”</p>
</aside>
<aside class="footnote brackets" id="id291" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id278">122</a><span class="fn-bracket">]</span></span>
<p>If neither Azimuth nor Orientation provided, and it’s a <em>pitched</em> roof, modeled as four surfaces of equal area facing every direction.
Azimuth/Orientation is irrelevant for <em>flat</em> roofs.</p>
</aside>
<aside class="footnote brackets" id="id292" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id279">123</a><span class="fn-bracket">]</span></span>
<p>RoofType choices are “asphalt or fiberglass shingles”, “wood shingles or shakes”, “shingles”, “slate or tile shingles”, “metal surfacing”, “plastic/rubber/synthetic sheeting”, “expanded polystyrene sheathing”, “concrete”, or “cool roof”.</p>
</aside>
<aside class="footnote brackets" id="id293" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id280">124</a><span class="fn-bracket">]</span></span>
<p>RoofColor choices are “light”, “medium”, “medium dark”, “dark”, or “reflective”.</p>
</aside>
<aside class="footnote brackets" id="id294" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id281">125</a><span class="fn-bracket">]</span></span>
<p>If SolarAbsorptance not provided, defaults based on RoofType and RoofColor:</p>
<p>- <strong>asphalt or fiberglass shingles</strong>: dark=0.92, medium dark=0.89, medium=0.85, light=0.75, reflective=0.50</p>
<p>- <strong>wood shingles or shakes</strong>: dark=0.92, medium dark=0.89, medium=0.85, light=0.75, reflective=0.50</p>
<p>- <strong>shingles</strong>: dark=0.92, medium dark=0.89, medium=0.85, light=0.75, reflective=0.50</p>
<p>- <strong>slate or tile shingles</strong>: dark=0.90, medium dark=0.83, medium=0.75, light=0.60, reflective=0.30</p>
<p>- <strong>metal surfacing</strong>: dark=0.90, medium dark=0.83, medium=0.75, light=0.60, reflective=0.30</p>
<p>- <strong>plastic/rubber/synthetic sheeting</strong>: dark=0.90, medium dark=0.83, medium=0.75, light=0.60, reflective=0.30</p>
<p>- <strong>expanded polystyrene sheathing</strong>: dark=0.92, medium dark=0.89, medium=0.85, light=0.75, reflective=0.50</p>
<p>- <strong>concrete</strong>: dark=0.90, medium dark=0.83, medium=0.75, light=0.65, reflective=0.50</p>
<p>- <strong>cool roof</strong>: 0.30</p>
</aside>
<aside class="footnote brackets" id="id295" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id282">126</a><span class="fn-bracket">]</span></span>
<p>InteriorFinish/Type choices are “gypsum board”, “gypsum composite board”, “plaster”, “wood”, “other”, or “none”.</p>
</aside>
<aside class="footnote brackets" id="id296" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id283">127</a><span class="fn-bracket">]</span></span>
<p>InteriorFinish/Type defaults to “gypsum board” if InteriorAdjacentTo is conditioned space, otherwise “none”.</p>
</aside>
<aside class="footnote brackets" id="id297" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id284">128</a><span class="fn-bracket">]</span></span>
<p>Pitch is entered as vertical rise in inches for every 12 inches of horizontal run.
For example, 6.0 means a 6/12 roof, which has a 26.57-degree roof slope.</p>
</aside>
<aside class="footnote brackets" id="id298" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id285">129</a><span class="fn-bracket">]</span></span>
<p>RadiantBarrier intended for attic roofs. Model assumes an emittance of 0.05.</p>
</aside>
<aside class="footnote brackets" id="id299" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id286">130</a><span class="fn-bracket">]</span></span>
<p>AssemblyEffectiveRValue includes all material layers and interior/exterior air films.
It should also include the effects of insulation gaps (installation grading) and/or compressed insulation in cavities per <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012022P1">ANSI/RESNET/ICC 301-2022</a>.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-rim-joists">
<h4>HPXML Rim Joists<a class="headerlink" href="#hpxml-rim-joists" title="Link to this heading"></a></h4>
<p>Each rim joist surface (i.e., the perimeter of floor joists typically found between stories of a building or on top of a foundation wall) is entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/RimJoists/RimJoist</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToSpace</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id310" id="id300" role="doc-noteref"><span class="fn-bracket">[</span>131<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id311" id="id301" role="doc-noteref"><span class="fn-bracket">[</span>132<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>ID of attached space</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id312" id="id302" role="doc-noteref"><span class="fn-bracket">[</span>133<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Exterior adjacent space type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id313" id="id303" role="doc-noteref"><span class="fn-bracket">[</span>134<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Interior adjacent space type</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Area</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Gross area</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Azimuth</span></code> or <code class="docutils literal notranslate"><span class="pre">Orientation</span></code></p></td>
<td><p>integer or string</p></td>
<td><p>deg or direction</p></td>
<td><p>&gt;= 0, &lt;= 359 or See <a class="footnote-reference brackets" href="#id314" id="id304" role="doc-noteref"><span class="fn-bracket">[</span>135<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id315" id="id305" role="doc-noteref"><span class="fn-bracket">[</span>136<span class="fn-bracket">]</span></a></p></td>
<td><p>Direction (clockwise from North)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Siding</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id316" id="id306" role="doc-noteref"><span class="fn-bracket">[</span>137<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>wood siding</p></td>
<td><p>Siding material</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Color</span></code> or <code class="docutils literal notranslate"><span class="pre">SolarAbsorptance</span></code></p></td>
<td><p>string or double</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id317" id="id307" role="doc-noteref"><span class="fn-bracket">[</span>138<span class="fn-bracket">]</span></a> or &gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>medium</p></td>
<td><p>Color or solar absorptance of outermost material <a class="footnote-reference brackets" href="#id318" id="id308" role="doc-noteref"><span class="fn-bracket">[</span>139<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Emittance</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>0.90</p></td>
<td><p>Emittance of outermost material</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/AssemblyEffectiveRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Assembly R-value <a class="footnote-reference brackets" href="#id319" id="id309" role="doc-noteref"><span class="fn-bracket">[</span>140<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id310" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id300">131</a><span class="fn-bracket">]</span></span>
<p>If AttachedToSpace provided, it must reference a <code class="docutils literal notranslate"><span class="pre">Space</span></code> (within a conditioned Zone).</p>
</aside>
<aside class="footnote brackets" id="id311" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id301">132</a><span class="fn-bracket">]</span></span>
<p>AttachedToSpace only required if zone-level and space-level HVAC design load calculations are desired (see <a class="reference internal" href="#zones-spaces"><span class="std std-ref">HPXML Zones/Spaces</span></a>) and the surface is adjacent to conditioned space (and not adiabatic).</p>
</aside>
<aside class="footnote brackets" id="id312" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id302">133</a><span class="fn-bracket">]</span></span>
<p>ExteriorAdjacentTo choices are “outside”, “attic - vented”, “attic - unvented”, “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, “garage”, “other housing unit”, “other heated space”, “other multifamily buffer space”, or “other non-freezing space”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id313" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id303">134</a><span class="fn-bracket">]</span></span>
<p>InteriorAdjacentTo choices are “conditioned space”, “attic - vented”, “attic - unvented”, “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, or “garage”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id314" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id304">135</a><span class="fn-bracket">]</span></span>
<p>Orientation choices are “northeast”, “east”, “southeast”, “south”, “southwest”, “west”, “northwest”, or “north”</p>
</aside>
<aside class="footnote brackets" id="id315" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id305">136</a><span class="fn-bracket">]</span></span>
<p>If neither Azimuth nor Orientation provided, and it’s an <em>exterior</em> rim joist, modeled as four surfaces of equal area facing every direction.
Azimuth/Orientation is irrelevant for <em>interior</em> rim joists.</p>
</aside>
<aside class="footnote brackets" id="id316" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id306">137</a><span class="fn-bracket">]</span></span>
<p>Siding choices are “wood siding”, “vinyl siding”, “stucco”, “fiber cement siding”, “brick veneer”, “aluminum siding”, “masonite siding”, “composite shingle siding”, “asbestos siding”, “synthetic stucco”, or “none”.</p>
</aside>
<aside class="footnote brackets" id="id317" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id307">138</a><span class="fn-bracket">]</span></span>
<p>Color choices are “light”, “medium”, “medium dark”, “dark”, or “reflective”.</p>
</aside>
<aside class="footnote brackets" id="id318" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id308">139</a><span class="fn-bracket">]</span></span>
<p>If SolarAbsorptance not provided, defaults based on Color:</p>
<p>- <strong>dark</strong>: 0.95</p>
<p>- <strong>medium dark</strong>: 0.85</p>
<p>- <strong>medium</strong>: 0.70</p>
<p>- <strong>light</strong>: 0.50</p>
<p>- <strong>reflective</strong>: 0.30</p>
</aside>
<aside class="footnote brackets" id="id319" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id309">140</a><span class="fn-bracket">]</span></span>
<p>AssemblyEffectiveRValue includes all material layers and interior/exterior air films.
It should also include the effects of insulation gaps (installation grading) and/or compressed insulation in cavities per <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012022P1">ANSI/RESNET/ICC 301-2022</a>.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-walls">
<h4>HPXML Walls<a class="headerlink" href="#hpxml-walls" title="Link to this heading"></a></h4>
<p>Each wall surface is entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Walls/Wall</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToSpace</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id335" id="id321" role="doc-noteref"><span class="fn-bracket">[</span>141<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id336" id="id322" role="doc-noteref"><span class="fn-bracket">[</span>142<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>ID of attached space</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id337" id="id323" role="doc-noteref"><span class="fn-bracket">[</span>143<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Exterior adjacent space type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id338" id="id324" role="doc-noteref"><span class="fn-bracket">[</span>144<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Interior adjacent space type</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WallType</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id339" id="id325" role="doc-noteref"><span class="fn-bracket">[</span>145<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Wall type (for thermal mass)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Area</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Gross area (including doors/windows)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Azimuth</span></code> or <code class="docutils literal notranslate"><span class="pre">Orientation</span></code></p></td>
<td><p>integer or string</p></td>
<td><p>deg or direction</p></td>
<td><p>&gt;= 0, &lt;= 359 or See <a class="footnote-reference brackets" href="#id340" id="id326" role="doc-noteref"><span class="fn-bracket">[</span>146<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id341" id="id327" role="doc-noteref"><span class="fn-bracket">[</span>147<span class="fn-bracket">]</span></a></p></td>
<td><p>Direction (clockwise from North)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Siding</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id342" id="id328" role="doc-noteref"><span class="fn-bracket">[</span>148<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>wood siding</p></td>
<td><p>Siding material</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Color</span></code> or <code class="docutils literal notranslate"><span class="pre">SolarAbsorptance</span></code></p></td>
<td><p>string or double</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id343" id="id329" role="doc-noteref"><span class="fn-bracket">[</span>149<span class="fn-bracket">]</span></a> or &gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>medium</p></td>
<td><p>Color or solar absorptance of outermost material <a class="footnote-reference brackets" href="#id344" id="id330" role="doc-noteref"><span class="fn-bracket">[</span>150<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Emittance</span></code></p></td>
<td><p>double</p></td>
<td></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>0.90</p></td>
<td><p>Emittance of outermost material</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorFinish/Type</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id345" id="id331" role="doc-noteref"><span class="fn-bracket">[</span>151<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id346" id="id332" role="doc-noteref"><span class="fn-bracket">[</span>152<span class="fn-bracket">]</span></a></p></td>
<td><p>Interior finish material</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorFinish/Thickness</span></code></p></td>
<td><p>double</p></td>
<td><p>in</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0.5</p></td>
<td><p>Interior finish thickness</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">RadiantBarrier</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>Presence of radiant barrier <a class="footnote-reference brackets" href="#id347" id="id333" role="doc-noteref"><span class="fn-bracket">[</span>153<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">RadiantBarrierGrade</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 3</p></td>
<td><p>No</p></td>
<td><p>1</p></td>
<td><p>Radiant barrier installation grade</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/AssemblyEffectiveRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Assembly R-value <a class="footnote-reference brackets" href="#id348" id="id334" role="doc-noteref"><span class="fn-bracket">[</span>154<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id335" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id321">141</a><span class="fn-bracket">]</span></span>
<p>If AttachedToSpace provided, it must reference a <code class="docutils literal notranslate"><span class="pre">Space</span></code> (within a conditioned Zone).</p>
</aside>
<aside class="footnote brackets" id="id336" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id322">142</a><span class="fn-bracket">]</span></span>
<p>AttachedToSpace only required if zone-level and space-level HVAC design load calculations are desired (see <a class="reference internal" href="#zones-spaces"><span class="std std-ref">HPXML Zones/Spaces</span></a>) and the surface is adjacent to conditioned space (and not adiabatic).</p>
</aside>
<aside class="footnote brackets" id="id337" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id323">143</a><span class="fn-bracket">]</span></span>
<p>ExteriorAdjacentTo choices are “outside”, “attic - vented”, “attic - unvented”, “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, “garage”, “other housing unit”, “other heated space”, “other multifamily buffer space”, or “other non-freezing space”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id338" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id324">144</a><span class="fn-bracket">]</span></span>
<p>InteriorAdjacentTo choices are “conditioned space”, “attic - vented”, “attic - unvented”, “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, or “garage”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id339" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id325">145</a><span class="fn-bracket">]</span></span>
<p>WallType child element choices are <code class="docutils literal notranslate"><span class="pre">WoodStud</span></code>, <code class="docutils literal notranslate"><span class="pre">DoubleWoodStud</span></code>, <code class="docutils literal notranslate"><span class="pre">ConcreteMasonryUnit</span></code>, <code class="docutils literal notranslate"><span class="pre">StructuralInsulatedPanel</span></code>, <code class="docutils literal notranslate"><span class="pre">InsulatedConcreteForms</span></code>, <code class="docutils literal notranslate"><span class="pre">SteelFrame</span></code>, <code class="docutils literal notranslate"><span class="pre">SolidConcrete</span></code>, <code class="docutils literal notranslate"><span class="pre">StructuralBrick</span></code>, <code class="docutils literal notranslate"><span class="pre">StrawBale</span></code>, <code class="docutils literal notranslate"><span class="pre">Stone</span></code>, <code class="docutils literal notranslate"><span class="pre">LogWall</span></code>, or <code class="docutils literal notranslate"><span class="pre">Adobe</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id340" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id326">146</a><span class="fn-bracket">]</span></span>
<p>Orientation choices are “northeast”, “east”, “southeast”, “south”, “southwest”, “west”, “northwest”, or “north”</p>
</aside>
<aside class="footnote brackets" id="id341" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id327">147</a><span class="fn-bracket">]</span></span>
<p>If neither Azimuth nor Orientation provided, and it’s an <em>exterior</em> wall, modeled as four surfaces of equal area facing every direction.
Azimuth/Orientation is irrelevant for <em>interior</em> walls (e.g., between conditioned space and garage).</p>
</aside>
<aside class="footnote brackets" id="id342" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id328">148</a><span class="fn-bracket">]</span></span>
<p>Siding choices are “wood siding”, “vinyl siding”, “stucco”, “fiber cement siding”, “brick veneer”, “aluminum siding”, “masonite siding”, “composite shingle siding”, “asbestos siding”, “synthetic stucco”, or “none”.</p>
</aside>
<aside class="footnote brackets" id="id343" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id329">149</a><span class="fn-bracket">]</span></span>
<p>Color choices are “light”, “medium”, “medium dark”, “dark”, or “reflective”.</p>
</aside>
<aside class="footnote brackets" id="id344" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id330">150</a><span class="fn-bracket">]</span></span>
<p>If SolarAbsorptance not provided, defaults based on Color:</p>
<p>- <strong>dark</strong>: 0.95</p>
<p>- <strong>medium dark</strong>: 0.85</p>
<p>- <strong>medium</strong>: 0.70</p>
<p>- <strong>light</strong>: 0.50</p>
<p>- <strong>reflective</strong>: 0.30</p>
</aside>
<aside class="footnote brackets" id="id345" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id331">151</a><span class="fn-bracket">]</span></span>
<p>InteriorFinish/Type choices are “gypsum board”, “gypsum composite board”, “plaster”, “wood”, “other”, or “none”.</p>
</aside>
<aside class="footnote brackets" id="id346" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id332">152</a><span class="fn-bracket">]</span></span>
<p>InteriorFinish/Type defaults to “gypsum board” if InteriorAdjacentTo is conditioned space or basement - conditioned, otherwise “none”.</p>
</aside>
<aside class="footnote brackets" id="id347" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id333">153</a><span class="fn-bracket">]</span></span>
<p>RadiantBarrier intended for attic gable walls. Model assumes an emittance of 0.05.</p>
</aside>
<aside class="footnote brackets" id="id348" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id334">154</a><span class="fn-bracket">]</span></span>
<p>AssemblyEffectiveRValue includes all material layers and interior/exterior air films.
It should also include the effects of insulation gaps (installation grading) and/or compressed insulation in cavities per <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012022P1">ANSI/RESNET/ICC 301-2022</a>.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-foundation-walls">
<h4>HPXML Foundation Walls<a class="headerlink" href="#hpxml-foundation-walls" title="Link to this heading"></a></h4>
<p>Each foundation wall surface is entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/FoundationWalls/FoundationWall</span></code>.
Any wall surface in contact with the ground is considered a foundation wall.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToSpace</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id365" id="id350" role="doc-noteref"><span class="fn-bracket">[</span>155<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id366" id="id351" role="doc-noteref"><span class="fn-bracket">[</span>156<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>ID of attached space</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id367" id="id352" role="doc-noteref"><span class="fn-bracket">[</span>157<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Exterior adjacent space type <a class="footnote-reference brackets" href="#id368" id="id353" role="doc-noteref"><span class="fn-bracket">[</span>158<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id369" id="id354" role="doc-noteref"><span class="fn-bracket">[</span>159<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Interior adjacent space type</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Type</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id370" id="id355" role="doc-noteref"><span class="fn-bracket">[</span>160<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>solid concrete</p></td>
<td><p>Type of material</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Height</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Total height</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Area</span></code> or <code class="docutils literal notranslate"><span class="pre">Length</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2 or ft</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Gross area (including doors/windows) or length</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Azimuth</span></code> or <code class="docutils literal notranslate"><span class="pre">Orientation</span></code></p></td>
<td><p>integer or string</p></td>
<td><p>deg or direction</p></td>
<td><p>&gt;= 0, &lt;= 359 or See <a class="footnote-reference brackets" href="#id371" id="id356" role="doc-noteref"><span class="fn-bracket">[</span>161<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id372" id="id357" role="doc-noteref"><span class="fn-bracket">[</span>162<span class="fn-bracket">]</span></a></p></td>
<td><p>Direction (clockwise from North)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Thickness</span></code></p></td>
<td><p>double</p></td>
<td><p>in</p></td>
<td><p>&gt; 0</p></td>
<td><p>No</p></td>
<td><p>8.0</p></td>
<td><p>Thickness excluding interior framing</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">DepthBelowGrade</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0, &lt;= Height</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Depth below grade <a class="footnote-reference brackets" href="#id373" id="id358" role="doc-noteref"><span class="fn-bracket">[</span>163<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorFinish/Type</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id374" id="id359" role="doc-noteref"><span class="fn-bracket">[</span>164<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id375" id="id360" role="doc-noteref"><span class="fn-bracket">[</span>165<span class="fn-bracket">]</span></a></p></td>
<td><p>Interior finish material</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorFinish/Thickness</span></code></p></td>
<td><p>double</p></td>
<td><p>in</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0.5</p></td>
<td><p>Interior finish thickness</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/Layer[InstallationType=&quot;continuous</span> <span class="pre">-</span> <span class="pre">interior&quot;]</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id376" id="id361" role="doc-noteref"><span class="fn-bracket">[</span>166<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Interior insulation layer</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/Layer[InstallationType=&quot;continuous</span> <span class="pre">-</span> <span class="pre">exterior&quot;]</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id377" id="id362" role="doc-noteref"><span class="fn-bracket">[</span>167<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Exterior insulation layer</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/AssemblyEffectiveRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt; 0</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id378" id="id363" role="doc-noteref"><span class="fn-bracket">[</span>168<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Assembly R-value <a class="footnote-reference brackets" href="#id379" id="id364" role="doc-noteref"><span class="fn-bracket">[</span>169<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id365" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id350">155</a><span class="fn-bracket">]</span></span>
<p>If AttachedToSpace provided, it must reference a <code class="docutils literal notranslate"><span class="pre">Space</span></code> (within a conditioned Zone).</p>
</aside>
<aside class="footnote brackets" id="id366" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id351">156</a><span class="fn-bracket">]</span></span>
<p>AttachedToSpace only required if zone-level and space-level HVAC design load calculations are desired (see <a class="reference internal" href="#zones-spaces"><span class="std std-ref">HPXML Zones/Spaces</span></a>) and the surface is adjacent to conditioned space (and not adiabatic).</p>
</aside>
<aside class="footnote brackets" id="id367" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id352">157</a><span class="fn-bracket">]</span></span>
<p>ExteriorAdjacentTo choices are “ground”, “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, “garage”, “other housing unit”, “other heated space”, “other multifamily buffer space”, or “other non-freezing space”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id368" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id353">158</a><span class="fn-bracket">]</span></span>
<p>InteriorAdjacentTo choices are “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, or “garage”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id369" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id354">159</a><span class="fn-bracket">]</span></span>
<p>Interior foundation walls (e.g., between basement and crawlspace) should <strong>not</strong> use “ground” even if the foundation wall has some contact with the ground due to the difference in below-grade depths of the two adjacent spaces.</p>
</aside>
<aside class="footnote brackets" id="id370" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id355">160</a><span class="fn-bracket">]</span></span>
<p>Type choices are “solid concrete”, “concrete block”, “concrete block foam core”, “concrete block vermiculite core”, “concrete block perlite core”, “concrete block solid core”, “double brick”, or “wood”.</p>
</aside>
<aside class="footnote brackets" id="id371" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id356">161</a><span class="fn-bracket">]</span></span>
<p>Orientation choices are “northeast”, “east”, “southeast”, “south”, “southwest”, “west”, “northwest”, or “north”</p>
</aside>
<aside class="footnote brackets" id="id372" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id357">162</a><span class="fn-bracket">]</span></span>
<p>If neither Azimuth nor Orientation provided, and it’s an <em>exterior</em> foundation wall, modeled as four surfaces of equal area facing every direction.
Azimuth/Orientation is irrelevant for <em>interior</em> foundation walls (e.g., between basement and garage).</p>
</aside>
<aside class="footnote brackets" id="id373" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id358">163</a><span class="fn-bracket">]</span></span>
<p>For exterior foundation walls, depth below grade is relative to the ground plane.
For interior foundation walls, depth below grade is the vertical span of foundation wall in contact with the ground.
For example, an interior foundation wall between an 8 ft conditioned basement and a 3 ft crawlspace has a height of 8 ft and a depth below grade of 5 ft.
Alternatively, an interior foundation wall between an 8 ft conditioned basement and an 8 ft unconditioned basement has a height of 8 ft and a depth below grade of 0 ft.</p>
</aside>
<aside class="footnote brackets" id="id374" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id359">164</a><span class="fn-bracket">]</span></span>
<p>InteriorFinish/Type choices are “gypsum board”, “gypsum composite board”, “plaster”, “wood”, “other”, or “none”.</p>
</aside>
<aside class="footnote brackets" id="id375" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id360">165</a><span class="fn-bracket">]</span></span>
<p>InteriorFinish/Type defaults to “gypsum board” if InteriorAdjacentTo is basement - conditioned, otherwise “none”.</p>
</aside>
<aside class="footnote brackets" id="id376" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id361">166</a><span class="fn-bracket">]</span></span>
<p>Layer[InstallationType=”continuous - interior”] only required if AssemblyEffectiveRValue is not provided.</p>
</aside>
<aside class="footnote brackets" id="id377" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id362">167</a><span class="fn-bracket">]</span></span>
<p>Layer[InstallationType=”continuous - exterior”] only required if AssemblyEffectiveRValue is not provided.</p>
</aside>
<aside class="footnote brackets" id="id378" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id363">168</a><span class="fn-bracket">]</span></span>
<p>AssemblyEffectiveRValue only required if Layer elements are not provided.</p>
</aside>
<aside class="footnote brackets" id="id379" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id364">169</a><span class="fn-bracket">]</span></span>
<p>AssemblyEffectiveRValue includes all material layers and the interior air film; it should <strong>not</strong> include the exterior air film (for any above-grade exposure) or any soil thermal resistance.
It should also include the effects of insulation gaps (installation grading) and/or compressed insulation in cavities per <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012022P1">ANSI/RESNET/ICC 301-2022</a>.</p>
</aside>
</aside>
</div></blockquote>
<p>If insulation layers are provided, additional information is entered in each <code class="docutils literal notranslate"><span class="pre">FoundationWall/Insulation/Layer</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">NominalRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>R-value of the foundation wall insulation; use zero if no insulation</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">DistanceToTopOfInsulation</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0</p></td>
<td><p>Vertical distance from top of foundation wall to top of insulation</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">DistanceToBottomOfInsulation</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id382" id="id381" role="doc-noteref"><span class="fn-bracket">[</span>170<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>Height</p></td>
<td><p>Vertical distance from top of foundation wall to bottom of insulation</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id382" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id381">170</a><span class="fn-bracket">]</span></span>
<p>When NominalRValue is non-zero, DistanceToBottomOfInsulation must be greater than DistanceToTopOfInsulation and less than or equal to FoundationWall/Height.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-floors">
<h4>HPXML Floors<a class="headerlink" href="#hpxml-floors" title="Link to this heading"></a></h4>
<p>Each floor/ceiling surface that is not in contact with the ground (Slab) nor adjacent to ambient conditions above (Roof) is entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Floors/Floor</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToSpace</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id394" id="id383" role="doc-noteref"><span class="fn-bracket">[</span>171<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id395" id="id384" role="doc-noteref"><span class="fn-bracket">[</span>172<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>ID of attached space</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id396" id="id385" role="doc-noteref"><span class="fn-bracket">[</span>173<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Exterior adjacent space type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id397" id="id386" role="doc-noteref"><span class="fn-bracket">[</span>174<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Interior adjacent space type</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FloorOrCeiling</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id398" id="id387" role="doc-noteref"><span class="fn-bracket">[</span>175<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id399" id="id388" role="doc-noteref"><span class="fn-bracket">[</span>176<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Floor or ceiling from the perspective of the conditioned space</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">FloorType</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id400" id="id389" role="doc-noteref"><span class="fn-bracket">[</span>177<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Floor type (for thermal mass)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Area</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Gross area (including skylights for ceilings)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorFinish/Type</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id401" id="id390" role="doc-noteref"><span class="fn-bracket">[</span>178<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id402" id="id391" role="doc-noteref"><span class="fn-bracket">[</span>179<span class="fn-bracket">]</span></a></p></td>
<td><p>Interior finish material</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorFinish/Thickness</span></code></p></td>
<td><p>double</p></td>
<td><p>in</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0.5</p></td>
<td><p>Interior finish thickness</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">RadiantBarrier</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>Presence of radiant barrier <a class="footnote-reference brackets" href="#id403" id="id392" role="doc-noteref"><span class="fn-bracket">[</span>180<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">RadiantBarrierGrade</span></code></p></td>
<td><p>integer</p></td>
<td></td>
<td><p>&gt;= 1, &lt;= 3</p></td>
<td><p>No</p></td>
<td><p>1</p></td>
<td><p>Radiant barrier installation grade</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Insulation/AssemblyEffectiveRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Assembly R-value <a class="footnote-reference brackets" href="#id404" id="id393" role="doc-noteref"><span class="fn-bracket">[</span>181<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id394" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id383">171</a><span class="fn-bracket">]</span></span>
<p>If AttachedToSpace provided, it must reference a <code class="docutils literal notranslate"><span class="pre">Space</span></code> (within a conditioned Zone).</p>
</aside>
<aside class="footnote brackets" id="id395" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id384">172</a><span class="fn-bracket">]</span></span>
<p>AttachedToSpace only required if zone-level and space-level HVAC design load calculations are desired (see <a class="reference internal" href="#zones-spaces"><span class="std std-ref">HPXML Zones/Spaces</span></a>) and the surface is adjacent to conditioned space (and not adiabatic).</p>
</aside>
<aside class="footnote brackets" id="id396" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id385">173</a><span class="fn-bracket">]</span></span>
<p>ExteriorAdjacentTo choices are “outside”, “attic - vented”, “attic - unvented”, “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, “garage”, “other housing unit”, “other heated space”, “other multifamily buffer space”, “other non-freezing space”, or “manufactured home underbelly”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id397" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id386">174</a><span class="fn-bracket">]</span></span>
<p>InteriorAdjacentTo choices are “conditioned space”, “attic - vented”, “attic - unvented”, “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, or “garage”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id398" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id387">175</a><span class="fn-bracket">]</span></span>
<p>FloorOrCeiling choices are “floor” or “ceiling”.</p>
</aside>
<aside class="footnote brackets" id="id399" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id388">176</a><span class="fn-bracket">]</span></span>
<p>FloorOrCeiling only required for floors adjacent to “other housing unit”, “other heated space”, “other multifamily buffer space”, or “other non-freezing space”.</p>
</aside>
<aside class="footnote brackets" id="id400" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id389">177</a><span class="fn-bracket">]</span></span>
<p>FloorType child element choices are <code class="docutils literal notranslate"><span class="pre">WoodFrame</span></code>, <code class="docutils literal notranslate"><span class="pre">StructuralInsulatedPanel</span></code>, <code class="docutils literal notranslate"><span class="pre">SteelFrame</span></code>, or <code class="docutils literal notranslate"><span class="pre">SolidConcrete</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id401" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id390">178</a><span class="fn-bracket">]</span></span>
<p>InteriorFinish/Type choices are “gypsum board”, “gypsum composite board”, “plaster”, “wood”, “other”, or “none”.</p>
</aside>
<aside class="footnote brackets" id="id402" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id391">179</a><span class="fn-bracket">]</span></span>
<p>InteriorFinish/Type defaults to “gypsum board” if InteriorAdjacentTo is conditioned space and the surface is a ceiling, otherwise “none”.</p>
</aside>
<aside class="footnote brackets" id="id403" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id392">180</a><span class="fn-bracket">]</span></span>
<p>RadiantBarrier intended for attic floors. Model assumes an emittance of 0.5 (reduced effectiveness due to accumulation of dust) per <a class="reference external" href="https://web.ornl.gov/sci/buildings/tools/radiant/rb2/">an ORNL article on radiant barriers</a>.</p>
</aside>
<aside class="footnote brackets" id="id404" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id393">181</a><span class="fn-bracket">]</span></span>
<p>AssemblyEffectiveRValue includes all material layers and interior/exterior air films.
It should also include the effects of insulation gaps (installation grading), compressed insulation in cavities, and/or reduced attic floor insulation thickness at the eaves per <a class="reference external" href="https://codes.iccsafe.org/content/RESNET3012022P1">ANSI/RESNET/ICC 301-2022</a>.
For a manufactured home belly where the area of the belly wrap is different and usually greater than the floor area, the AssemblyEffectiveRValue should be adjusted to account for the surface area of the belly wrap and insulation.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-slabs">
<h4>HPXML Slabs<a class="headerlink" href="#hpxml-slabs" title="Link to this heading"></a></h4>
<p>Each space type that borders the ground (i.e., basement, crawlspace, garage, and slab-on-grade foundation) should have a slab entered as an <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Slabs/Slab</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToSpace</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id420" id="id406" role="doc-noteref"><span class="fn-bracket">[</span>182<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id421" id="id407" role="doc-noteref"><span class="fn-bracket">[</span>183<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>ID of attached space</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorAdjacentTo</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id422" id="id408" role="doc-noteref"><span class="fn-bracket">[</span>184<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Interior adjacent space type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Area</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Gross area</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Thickness</span></code></p></td>
<td><p>double</p></td>
<td><p>in</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id423" id="id409" role="doc-noteref"><span class="fn-bracket">[</span>185<span class="fn-bracket">]</span></a></p></td>
<td><p>Thickness <a class="footnote-reference brackets" href="#id424" id="id410" role="doc-noteref"><span class="fn-bracket">[</span>186<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ExposedPerimeter</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Perimeter exposed to ambient conditions <a class="footnote-reference brackets" href="#id425" id="id411" role="doc-noteref"><span class="fn-bracket">[</span>187<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">DepthBelowGrade</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id426" id="id412" role="doc-noteref"><span class="fn-bracket">[</span>188<span class="fn-bracket">]</span></a></p></td>
<td><p>Depth from the top of the slab surface to grade</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">PerimeterInsulation/SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">PerimeterInsulation/Layer/NominalRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>R-value of vertical insulation (see figure below)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">PerimeterInsulation/Layer/InsulationDepth</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Depth from top of slab to bottom of vertical insulation</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorHorizontalInsulation/SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id427" id="id413" role="doc-noteref"><span class="fn-bracket">[</span>189<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorHorizontalInsulation/Layer/NominalRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0</p></td>
<td><p>R-value of exterior horizontal insulation (see figure below) <a class="footnote-reference brackets" href="#id428" id="id414" role="doc-noteref"><span class="fn-bracket">[</span>190<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorHorizontalInsulation/Layer/InsulationWidth</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0</p></td>
<td><p>Width of exterior horizontal insulation from slab edge outward</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorHorizontalInsulation/Layer/InsulationDepthBelowGrade</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>0</p></td>
<td><p>Depth from grade to the top of exterior horizontal insulation</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UnderSlabInsulation/SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">UnderSlabInsulation/Layer/NominalRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>R-value of horizontal insulation (see figure below)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">UnderSlabInsulation/Layer/InsulationWidth</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id429" id="id415" role="doc-noteref"><span class="fn-bracket">[</span>191<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Width from slab edge inward of horizontal insulation</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">UnderSlabInsulation/Layer/InsulationSpansEntireSlab</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id430" id="id416" role="doc-noteref"><span class="fn-bracket">[</span>192<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>Whether horizontal insulation spans entire slab</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/GapInsulationRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id431" id="id417" role="doc-noteref"><span class="fn-bracket">[</span>193<span class="fn-bracket">]</span></a></p></td>
<td><p>R-value of gap insulation (see figure below)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/CarpetFraction</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id432" id="id418" role="doc-noteref"><span class="fn-bracket">[</span>194<span class="fn-bracket">]</span></a></p></td>
<td><p>Fraction of slab covered by carpet</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/CarpetRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt;= 0</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id433" id="id419" role="doc-noteref"><span class="fn-bracket">[</span>195<span class="fn-bracket">]</span></a></p></td>
<td><p>Carpet R-value</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id420" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id406">182</a><span class="fn-bracket">]</span></span>
<p>If AttachedToSpace provided, it must reference a <code class="docutils literal notranslate"><span class="pre">Space</span></code> (within a conditioned Zone).</p>
</aside>
<aside class="footnote brackets" id="id421" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id407">183</a><span class="fn-bracket">]</span></span>
<p>AttachedToSpace only required if zone-level and space-level HVAC design load calculations are desired (see <a class="reference internal" href="#zones-spaces"><span class="std std-ref">HPXML Zones/Spaces</span></a>) and the surface is adjacent to conditioned space.</p>
</aside>
<aside class="footnote brackets" id="id422" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id408">184</a><span class="fn-bracket">]</span></span>
<p>InteriorAdjacentTo choices are “conditioned space”, “basement - conditioned”, “basement - unconditioned”, “crawlspace - vented”, “crawlspace - unvented”, “crawlspace - conditioned”, or “garage”.
See <a class="reference internal" href="#hpxml-locations"><span class="std std-ref">HPXML Locations</span></a> for descriptions.</p>
</aside>
<aside class="footnote brackets" id="id423" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id409">185</a><span class="fn-bracket">]</span></span>
<p>If Thickness not provided, defaults to 0 when adjacent to crawlspace and 4 inches for all other cases.</p>
</aside>
<aside class="footnote brackets" id="id424" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id410">186</a><span class="fn-bracket">]</span></span>
<p>For a crawlspace with a dirt floor, enter a thickness of zero.</p>
</aside>
<aside class="footnote brackets" id="id425" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id411">187</a><span class="fn-bracket">]</span></span>
<p>ExposedPerimeter includes any slab length that falls along the perimeter of the building’s footprint (i.e., is exposed to ambient conditions).
So a basement slab edge adjacent to a garage or crawlspace, for example, should not be included.</p>
</aside>
<aside class="footnote brackets" id="id426" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id412">188</a><span class="fn-bracket">]</span></span>
<p>If DepthBelowGrade not provided, defaults to zero for foundation types without walls.
For foundation types with walls, DepthBelowGrade is ignored as the slab’s position relative to grade is determined by the <code class="docutils literal notranslate"><span class="pre">FoundationWall/DepthBelowGrade</span></code> value(s).</p>
</aside>
<aside class="footnote brackets" id="id427" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id413">189</a><span class="fn-bracket">]</span></span>
<p>SystemIdentifier only required if ExteriorHorizontalInsulation is provided.</p>
</aside>
<aside class="footnote brackets" id="id428" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id414">190</a><span class="fn-bracket">]</span></span>
<p>Exterior horizontal insulation (sometimes called wing or skirt insulation) is typically used <a class="reference external" href="https://framebuildingnews.com/below-grade-insulation-part-1/">in colder regions with frost-susceptible soils to prevent the slab from heaving</a>.</p>
</aside>
<aside class="footnote brackets" id="id429" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id415">191</a><span class="fn-bracket">]</span></span>
<p>InsulationWidth only required if InsulationSpansEntireSlab=true is not provided.</p>
</aside>
<aside class="footnote brackets" id="id430" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id416">192</a><span class="fn-bracket">]</span></span>
<p>InsulationSpansEntireSlab=true only required if InsulationWidth is not provided.</p>
</aside>
<aside class="footnote brackets" id="id431" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id417">193</a><span class="fn-bracket">]</span></span>
<p>If GapInsulationRValue not provided, defaults to 5.0 if there is under slab (horizontal) insulation, otherwise 0.0.</p>
</aside>
<aside class="footnote brackets" id="id432" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id418">194</a><span class="fn-bracket">]</span></span>
<p>If CarpetFraction not provided, defaults to 0.8 when adjacent to conditioned space, otherwise 0.0.</p>
</aside>
<aside class="footnote brackets" id="id433" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id419">195</a><span class="fn-bracket">]</span></span>
<p>If CarpetRValue not provided, defaults to 2.0 when adjacent to conditioned space, otherwise 0.0.</p>
</aside>
</aside>
</div></blockquote>
<p>Slab insulation locations can be visualized in the figure below:</p>
<img alt="_images/slab.png" class="align-center" src="_images/slab.png" />
</section>
<section id="hpxml-windows">
<span id="windowinputs"></span><h4>HPXML Windows<a class="headerlink" href="#hpxml-windows" title="Link to this heading"></a></h4>
<p>Each window or glass door area is entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Windows/Window</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Area</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Total area <a class="footnote-reference brackets" href="#id445" id="id434" role="doc-noteref"><span class="fn-bracket">[</span>196<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Azimuth</span></code> or <code class="docutils literal notranslate"><span class="pre">Orientation</span></code></p></td>
<td><p>integer or string</p></td>
<td><p>deg or direction</p></td>
<td><p>&gt;= 0, &lt;= 359 or See <a class="footnote-reference brackets" href="#id446" id="id435" role="doc-noteref"><span class="fn-bracket">[</span>197<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Direction (clockwise from North)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">UFactor</span></code> and/or <code class="docutils literal notranslate"><span class="pre">GlassLayers</span></code></p></td>
<td><p>double or string</p></td>
<td><p>Btu/F-ft2-hr</p></td>
<td><p>&gt; 0 or See <a class="footnote-reference brackets" href="#id447" id="id436" role="doc-noteref"><span class="fn-bracket">[</span>198<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Full-assembly NFRC U-factor or glass layers description <a class="footnote-reference brackets" href="#id448" id="id437" role="doc-noteref"><span class="fn-bracket">[</span>199<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SHGC</span></code> and/or <code class="docutils literal notranslate"><span class="pre">GlassLayers</span></code></p></td>
<td><p>double or string</p></td>
<td></td>
<td><p>&gt; 0, &lt; 1</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Full-assembly NFRC solar heat gain coefficient or glass layers description</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorShading</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of exterior shading <a class="footnote-reference brackets" href="#id449" id="id438" role="doc-noteref"><span class="fn-bracket">[</span>200<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorShading</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;present&gt;</p></td>
<td><p>Presence of interior shading <a class="footnote-reference brackets" href="#id450" id="id439" role="doc-noteref"><span class="fn-bracket">[</span>201<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">InsectScreen</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of insect screen <a class="footnote-reference brackets" href="#id451" id="id440" role="doc-noteref"><span class="fn-bracket">[</span>202<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">StormWindow</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of storm window <a class="footnote-reference brackets" href="#id452" id="id441" role="doc-noteref"><span class="fn-bracket">[</span>203<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Overhangs</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of overhangs (including roof eaves) <a class="footnote-reference brackets" href="#id453" id="id442" role="doc-noteref"><span class="fn-bracket">[</span>204<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FractionOperable</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>0.67</p></td>
<td><p>Operable fraction <a class="footnote-reference brackets" href="#id454" id="id443" role="doc-noteref"><span class="fn-bracket">[</span>205<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToWall</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id455" id="id444" role="doc-noteref"><span class="fn-bracket">[</span>206<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>ID of attached wall</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id445" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id434">196</a><span class="fn-bracket">]</span></span>
<p>For bay or garden windows, this should represent the <em>total</em> area, not just the primary flat exposure.
The ratio of total area to primary flat exposure is typically around 1.15 for bay windows and 2.0 for garden windows.</p>
</aside>
<aside class="footnote brackets" id="id446" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id435">197</a><span class="fn-bracket">]</span></span>
<p>Orientation choices are “northeast”, “east”, “southeast”, “south”, “southwest”, “west”, “northwest”, or “north”.</p>
</aside>
<aside class="footnote brackets" id="id447" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id436">198</a><span class="fn-bracket">]</span></span>
<p>GlassLayers choices are “single-pane”, “double-pane”, “triple-pane”, or “glass block”.</p>
</aside>
<aside class="footnote brackets" id="id448" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id437">199</a><span class="fn-bracket">]</span></span>
<p>If GlassLayers is provided, additional inputs are described in <a class="reference internal" href="#window-lookup"><span class="std std-ref">UFactor/SHGC Lookup</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id449" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id438">200</a><span class="fn-bracket">]</span></span>
<p>If ExteriorShading is provided, additional inputs are described in <a class="reference internal" href="#window-exterior-shading"><span class="std std-ref">HPXML Exterior Shading</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id450" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id439">201</a><span class="fn-bracket">]</span></span>
<p>If InteriorShading is provided, additional inputs are described in <a class="reference internal" href="#window-interior-shading"><span class="std std-ref">HPXML Interior Shading</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id451" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id440">202</a><span class="fn-bracket">]</span></span>
<p>If InsectScreen is provided, additional inputs are described in <a class="reference internal" href="#window-insect-screen"><span class="std std-ref">HPXML Insect Screen</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id452" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id441">203</a><span class="fn-bracket">]</span></span>
<p>If StormWindow is provided, additional inputs are described in <a class="reference internal" href="#window-storm"><span class="std std-ref">HPXML Storm Window</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id453" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id442">204</a><span class="fn-bracket">]</span></span>
<p>If Overhangs is provided, additional inputs are described in <a class="reference internal" href="#window-overhangs"><span class="std std-ref">HPXML Overhangs</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id454" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id443">205</a><span class="fn-bracket">]</span></span>
<p>FractionOperable reflects whether the windows are operable (can be opened), not how they are used by the occupants.
If a <code class="docutils literal notranslate"><span class="pre">Window</span></code> represents a single window, the value should be 0 or 1.
If a <code class="docutils literal notranslate"><span class="pre">Window</span></code> represents multiple windows, the value is calculated as the total window area for any operable windows divided by the total window area.
The total open window area for natural ventilation is calculated using A) the operable fraction, B) the assumption that 50% of the area of operable windows can be open, and C) the assumption that 20% of that openable area is actually opened by occupants whenever outdoor conditions are favorable for cooling.
See additional inputs in <a class="reference internal" href="#natural-ventilation"><span class="std std-ref">Natural Ventilation</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id455" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id444">206</a><span class="fn-bracket">]</span></span>
<p>AttachedToWall must reference a <code class="docutils literal notranslate"><span class="pre">Wall</span></code> or <code class="docutils literal notranslate"><span class="pre">FoundationWall</span></code>.</p>
</aside>
</aside>
</div></blockquote>
<section id="ufactor-shgc-lookup">
<span id="window-lookup"></span><h5>UFactor/SHGC Lookup<a class="headerlink" href="#ufactor-shgc-lookup" title="Link to this heading"></a></h5>
<p>If UFactor and SHGC are not provided and GlassLayers is not “glass block”, additional information is entered in <code class="docutils literal notranslate"><span class="pre">Window</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FrameType</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id461" id="id456" role="doc-noteref"><span class="fn-bracket">[</span>207<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Type of frame</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">FrameType/*/ThermalBreak</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id462" id="id457" role="doc-noteref"><span class="fn-bracket">[</span>208<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>Whether the Aluminum or Metal frame has a thermal break</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GlassType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id463" id="id458" role="doc-noteref"><span class="fn-bracket">[</span>209<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>clear</p></td>
<td><p>Type of glass</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">GasFill</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id464" id="id459" role="doc-noteref"><span class="fn-bracket">[</span>210<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id465" id="id460" role="doc-noteref"><span class="fn-bracket">[</span>211<span class="fn-bracket">]</span></a></p></td>
<td><p>Type of gas inside double/triple-pane windows</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id461" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id456">207</a><span class="fn-bracket">]</span></span>
<p>FrameType child element choices are <code class="docutils literal notranslate"><span class="pre">Aluminum</span></code>, <code class="docutils literal notranslate"><span class="pre">Fiberglass</span></code>, <code class="docutils literal notranslate"><span class="pre">Metal</span></code>, <code class="docutils literal notranslate"><span class="pre">Vinyl</span></code>, or <code class="docutils literal notranslate"><span class="pre">Wood</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id462" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id457">208</a><span class="fn-bracket">]</span></span>
<p>ThermalBreak is only valid if FrameType is <code class="docutils literal notranslate"><span class="pre">Aluminum</span></code> or <code class="docutils literal notranslate"><span class="pre">Metal</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id463" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id458">209</a><span class="fn-bracket">]</span></span>
<p>GlassType choices are “clear”, “low-e”, “low-e, high-solar-gain”, “low-e, low-solar-gain”, “tinted”, “tinted/reflective”, or “reflective”.</p>
</aside>
<aside class="footnote brackets" id="id464" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id459">210</a><span class="fn-bracket">]</span></span>
<p>GasFill choices are “air”, “argon”, “krypton”, “xenon”, “nitrogen”, or “other”.</p>
</aside>
<aside class="footnote brackets" id="id465" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id460">211</a><span class="fn-bracket">]</span></span>
<p>If GasFill not provided, defaults to “air” for double-pane, non-low-e windows and “argon” for double-pane, low-e or triple-pane windows.</p>
</aside>
</aside>
</div></blockquote>
<p>If UFactor and SHGC are not provided, they are defaulted as follows:</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>GlassLayers</p></th>
<th class="head"><p>FrameType</p></th>
<th class="head"><p>ThermalBreak</p></th>
<th class="head"><p>GlassType</p></th>
<th class="head"><p>GasFill</p></th>
<th class="head"><p>UFactor</p></th>
<th class="head"><p>SHGC</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>single-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>–</p></td>
<td><p>1.27</p></td>
<td><p>0.75</p></td>
</tr>
<tr class="row-odd"><td><p>single-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>–</p></td>
<td><p>0.89</p></td>
<td><p>0.64</p></td>
</tr>
<tr class="row-even"><td><p>single-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>–</p></td>
<td><p>1.27</p></td>
<td><p>0.64</p></td>
</tr>
<tr class="row-odd"><td><p>single-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>–</p></td>
<td><p>0.89</p></td>
<td><p>0.54</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>air</p></td>
<td><p>0.81</p></td>
<td><p>0.67</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>true</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>air</p></td>
<td><p>0.60</p></td>
<td><p>0.67</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>air</p></td>
<td><p>0.51</p></td>
<td><p>0.56</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>air</p></td>
<td><p>0.81</p></td>
<td><p>0.55</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>true</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>air</p></td>
<td><p>0.60</p></td>
<td><p>0.55</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>air</p></td>
<td><p>0.51</p></td>
<td><p>0.46</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e”, “low-e, high-solar-gain”</p></td>
<td><p>air</p></td>
<td><p>0.42</p></td>
<td><p>0.52</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>true</p></td>
<td><p>“low-e”, “low-e, high-solar-gain”</p></td>
<td><p>&lt;any but air&gt;</p></td>
<td><p>0.47</p></td>
<td><p>0.62</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e”, “low-e, high-solar-gain”</p></td>
<td><p>&lt;any but air&gt;</p></td>
<td><p>0.39</p></td>
<td><p>0.52</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“low-e, low-solar-gain”</p></td>
<td><p>air</p></td>
<td><p>0.67</p></td>
<td><p>0.37</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>true</p></td>
<td><p>“low-e, low-solar-gain”</p></td>
<td><p>air</p></td>
<td><p>0.47</p></td>
<td><p>0.37</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e, low-solar-gain”</p></td>
<td><p>air</p></td>
<td><p>0.39</p></td>
<td><p>0.31</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e, low-solar-gain”</p></td>
<td><p>&lt;any but air&gt;</p></td>
<td><p>0.36</p></td>
<td><p>0.31</p></td>
</tr>
<tr class="row-odd"><td><p>triple-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e”, “low-e, high-solar-gain”</p></td>
<td><p>&lt;any but air&gt;</p></td>
<td><p>0.27</p></td>
<td><p>0.31</p></td>
</tr>
<tr class="row-even"><td><p>glass block</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>0.60</p></td>
<td><p>0.60</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="admonition warning">
<p class="admonition-title">Warning</p>
<p>OpenStudio-HPXML will return an error if the combination of window properties is not in the above table.</p>
</div>
</section>
<section id="hpxml-exterior-shading">
<span id="window-exterior-shading"></span><h5>HPXML Exterior Shading<a class="headerlink" href="#hpxml-exterior-shading" title="Link to this heading"></a></h5>
<p>If exterior shading is specified, additional information is entered in <code class="docutils literal notranslate"><span class="pre">ExteriorShading</span></code>.
Either winter/summer shading coefficients can be directly provided, or they can be defaulted from the other inputs.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Type</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id472" id="id466" role="doc-noteref"><span class="fn-bracket">[</span>212<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id473" id="id467" role="doc-noteref"><span class="fn-bracket">[</span>213<span class="fn-bracket">]</span></a></p></td>
<td><p>Shading type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SummerFractionCovered</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id474" id="id468" role="doc-noteref"><span class="fn-bracket">[</span>214<span class="fn-bracket">]</span></a></p></td>
<td><p>Fraction of window area covered by shading in summer</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WinterFractionCovered</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id475" id="id469" role="doc-noteref"><span class="fn-bracket">[</span>215<span class="fn-bracket">]</span></a></p></td>
<td><p>Fraction of window area covered by shading in winter</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SummerShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id476" id="id470" role="doc-noteref"><span class="fn-bracket">[</span>216<span class="fn-bracket">]</span></a></p></td>
<td><p>Total summer shading coefficient for modeling (1=transparent, 0=opaque)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WinterShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id477" id="id471" role="doc-noteref"><span class="fn-bracket">[</span>217<span class="fn-bracket">]</span></a></p></td>
<td><p>Total winter shading coefficient for modeling (1=transparent, 0=opaque)</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id472" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id466">212</a><span class="fn-bracket">]</span></span>
<p>Type choices are “external overhangs”, “awnings”, “solar screens”, “solar film”, “deciduous tree”, “evergreen tree”, “building”, “other”, or “none”.</p>
</aside>
<aside class="footnote brackets" id="id473" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id467">213</a><span class="fn-bracket">]</span></span>
<p>If Type not provided, and either SummerShadingCoefficient or WinterShadingCoefficient not provided, defaults to “none”.</p>
</aside>
<aside class="footnote brackets" id="id474" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id468">214</a><span class="fn-bracket">]</span></span>
<p>If SummerFractionCovered not provided, defaults to 1.0 for solar screens/solar film/overhangs/awnings and 0.5 for trees/other/building.</p>
</aside>
<aside class="footnote brackets" id="id475" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id469">215</a><span class="fn-bracket">]</span></span>
<p>If WinterFractionCovered not provided, defaults to 1.0 for solar screens/solar film/overhangs/awnings, 0.5 for evergreen tree/other/building, and 0.25 for deciduous tree.</p>
</aside>
<aside class="footnote brackets" id="id476" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id470">216</a><span class="fn-bracket">]</span></span>
<p>If SummerShadingCoefficient not provided, defaults to 1.0 if Type=”none”, otherwise calculated as follows:</p>
<p>SummerShadingCoefficient = SummerFractionCovered * C1 + (1 - SummerFractionCovered) * 1.0</p>
<p>- <strong>external overhangs</strong> or <strong>awnings</strong>: C1=0.0 (unless <a class="reference internal" href="#window-overhangs"><span class="std std-ref">HPXML Overhangs</span></a> are specified, in which case geometric shading is explicitly modeled)</p>
<p>- <strong>solar screens</strong>: C1=0.7</p>
<p>- <strong>solar film</strong>: C1=0.3</p>
<p>- <strong>deciduous tree</strong> or <strong>evergreen tree</strong>: C1=0.0</p>
<p>- <strong>building</strong>: C1=0.0 (unless <a class="reference internal" href="#neighbor-buildings"><span class="std std-ref">HPXML Neighbor Buildings</span></a> are specified, in which case geometric shading is explicitly modeled)</p>
<p>- <strong>other</strong>: C1=0.5</p>
</aside>
<aside class="footnote brackets" id="id477" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id471">217</a><span class="fn-bracket">]</span></span>
<p>If WinterShadingCoefficient not provided, defaults to 1.0 if Type=”none”, otherwise calculated using same approach as SummerShadingCoefficient.</p>
</aside>
</aside>
</div></blockquote>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>OpenStudio-HPXML directly uses only the <code class="docutils literal notranslate"><span class="pre">SummerShadingCoefficient</span></code> and <code class="docutils literal notranslate"><span class="pre">WinterShadingCoefficient</span></code> values (user provided or defaulted) in the energy model.
Summer vs winter shading seasons are determined per <a class="reference internal" href="#shadingcontrol"><span class="std std-ref">HPXML Shading Control</span></a>.</p>
</div>
</section>
<section id="hpxml-interior-shading">
<span id="window-interior-shading"></span><h5>HPXML Interior Shading<a class="headerlink" href="#hpxml-interior-shading" title="Link to this heading"></a></h5>
<p>If interior shading is specified, additional information is entered in <code class="docutils literal notranslate"><span class="pre">InteriorShading</span></code>.
Either winter/summer shading coefficients can be directly provided, or they can be defaulted from the other inputs.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Type</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id486" id="id478" role="doc-noteref"><span class="fn-bracket">[</span>218<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id487" id="id479" role="doc-noteref"><span class="fn-bracket">[</span>219<span class="fn-bracket">]</span></a></p></td>
<td><p>Shading type</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">BlindsSummerClosedOrOpen</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id488" id="id480" role="doc-noteref"><span class="fn-bracket">[</span>220<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>half open</p></td>
<td><p>Blinds position in summer (only used if shading type is blinds)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">BlindsWinterClosedOrOpen</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id489" id="id481" role="doc-noteref"><span class="fn-bracket">[</span>221<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>half open</p></td>
<td><p>Blinds position in winter (only used if shading type is blinds)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SummerFractionCovered</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id490" id="id482" role="doc-noteref"><span class="fn-bracket">[</span>222<span class="fn-bracket">]</span></a></p></td>
<td><p>Fraction of window area covered by shading in summer</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WinterFractionCovered</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id491" id="id483" role="doc-noteref"><span class="fn-bracket">[</span>223<span class="fn-bracket">]</span></a></p></td>
<td><p>Fraction of window area covered by shading in winter</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SummerShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id492" id="id484" role="doc-noteref"><span class="fn-bracket">[</span>224<span class="fn-bracket">]</span></a></p></td>
<td><p>Total summer shading coefficient for modeling (1=transparent, 0=opaque)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WinterShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id493" id="id485" role="doc-noteref"><span class="fn-bracket">[</span>225<span class="fn-bracket">]</span></a></p></td>
<td><p>Total winter shading coefficient for modeling (1=transparent, 0=opaque)</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id486" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id478">218</a><span class="fn-bracket">]</span></span>
<p>Type choices are “light blinds”, “medium blinds”, “dark blinds”, “light shades”, “medium shades”, “dark shades”, “light curtains”, “medium curtains”, “dark curtains”, “other”, or “none”.</p>
</aside>
<aside class="footnote brackets" id="id487" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id479">219</a><span class="fn-bracket">]</span></span>
<p>If Type not provided, and either SummerShadingCoefficient or WinterShadingCoefficient not provided, defaults to “light curtains”.</p>
</aside>
<aside class="footnote brackets" id="id488" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id480">220</a><span class="fn-bracket">]</span></span>
<p>BlindsSummerClosedOrOpen choices are “closed”, “open”, or “half open”.</p>
</aside>
<aside class="footnote brackets" id="id489" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id481">221</a><span class="fn-bracket">]</span></span>
<p>BlindsWinterClosedOrOpen choices are “closed”, “open”, or “half open”.</p>
</aside>
<aside class="footnote brackets" id="id490" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id482">222</a><span class="fn-bracket">]</span></span>
<p>If SummerFractionCovered not provided, defaults to 1.0 for blinds and 0.5 for shades/curtains/other.</p>
</aside>
<aside class="footnote brackets" id="id491" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id483">223</a><span class="fn-bracket">]</span></span>
<p>If WinterFractionCovered not provided, defaults to 1.0 for blinds and 0.5 for shades/curtains/other.</p>
</aside>
<aside class="footnote brackets" id="id492" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id484">224</a><span class="fn-bracket">]</span></span>
<p>If SummerShadingCoefficient not provided, defaults to 1.0 if Type=”none”, otherwise calculated based on Chapter 15 Table 14 of <a class="reference external" href="https://www.ashrae.org/technical-resources/ashrae-handbook/description-2021-ashrae-handbook-fundamentals">ASHRAE 2021 Handbook of Fundamentals</a>:</p>
<p>SummerShadingCoefficient = SummerFractionCovered * (C1 - (C2 * WindowSHGC)) + (1 - SummerFractionCovered) * 1.0</p>
<p>where:</p>
<p>- <strong>dark curtains</strong>: C1=0.98, C2=0.25</p>
<p>- <strong>medium curtains</strong>: C1=0.94, C2=0.37</p>
<p>- <strong>light curtains</strong>: C1=0.84, C2=0.42</p>
<p>- <strong>dark shades</strong>: C1=0.98, C2=0.33</p>
<p>- <strong>medium shades</strong>: C1=0.9, C2=0.38</p>
<p>- <strong>light shades</strong>: C1=0.82, C2=0.42</p>
<p>- <strong>dark blinds, closed</strong>: C1=0.98, C2=0.25</p>
<p>- <strong>medium blinds, closed</strong>: C1=0.90, C2=0.41</p>
<p>- <strong>light blinds, closed</strong>: C1=0.78, C2=0.47</p>
<p>- <strong>dark blinds, half open</strong>: C1=1.0, C2=0.19</p>
<p>- <strong>medium blinds, half open</strong>: C1=0.95, C2=0.26</p>
<p>- <strong>light blinds, half open</strong>: C1=0.93, C2=0.38</p>
<p>- <strong>dark blinds, open</strong>: C1=0.99, C2=0.0</p>
<p>- <strong>medium blinds, open</strong>: C1=0.98, C2=0.0</p>
<p>- <strong>light blinds, open</strong>: C1=0.98, C2=0.0</p>
<p>- <strong>other</strong>: C1=0.5, C2=0.0</p>
</aside>
<aside class="footnote brackets" id="id493" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id485">225</a><span class="fn-bracket">]</span></span>
<p>If WinterShadingCoefficient not provided, defaults to 1.0 if Type=”none”, otherwise calculated using same approach as SummerShadingCoefficient.</p>
</aside>
</aside>
</div></blockquote>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>OpenStudio-HPXML directly uses only the <code class="docutils literal notranslate"><span class="pre">SummerShadingCoefficient</span></code> and <code class="docutils literal notranslate"><span class="pre">WinterShadingCoefficient</span></code> values (user provided or defaulted) in the energy model.
Summer vs winter shading seasons are determined per <a class="reference internal" href="#shadingcontrol"><span class="std std-ref">HPXML Shading Control</span></a>.</p>
</div>
</section>
<section id="hpxml-insect-screen">
<span id="window-insect-screen"></span><h5>HPXML Insect Screen<a class="headerlink" href="#hpxml-insect-screen" title="Link to this heading"></a></h5>
<p>If an insect screen is specified, additional information is entered in <code class="docutils literal notranslate"><span class="pre">InsectScreen</span></code>.
Either winter/summer shading coefficients can be directly provided, or they can be defaulted from the other inputs.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Location</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id499" id="id494" role="doc-noteref"><span class="fn-bracket">[</span>226<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>exterior</p></td>
<td><p>Whether the screen is on the interior or exterior of the glass</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SummerFractionCovered</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id500" id="id495" role="doc-noteref"><span class="fn-bracket">[</span>227<span class="fn-bracket">]</span></a></p></td>
<td><p>Fraction of window area covered in the summer</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WinterFractionCovered</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id501" id="id496" role="doc-noteref"><span class="fn-bracket">[</span>228<span class="fn-bracket">]</span></a></p></td>
<td><p>Fraction of window area covered in the winter</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">SummerShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id502" id="id497" role="doc-noteref"><span class="fn-bracket">[</span>229<span class="fn-bracket">]</span></a></p></td>
<td><p>Interior summer shading coefficient for modeling (1=transparent, 0=opaque)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">WinterShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id504" id="id498" role="doc-noteref"><span class="fn-bracket">[</span>230<span class="fn-bracket">]</span></a></p></td>
<td><p>Interior winter shading coefficient for modeling (1=transparent, 0=opaque)</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id499" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id494">226</a><span class="fn-bracket">]</span></span>
<p>Location choices are “interior” or “exterior”.</p>
</aside>
<aside class="footnote brackets" id="id500" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id495">227</a><span class="fn-bracket">]</span></span>
<p>If SummerFractionCovered not provided, defaults to the same value as FractionOperable.</p>
</aside>
<aside class="footnote brackets" id="id501" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id496">228</a><span class="fn-bracket">]</span></span>
<p>If WinterFractionCovered not provided, defaults to the same value as FractionOperable.</p>
</aside>
<aside class="footnote brackets" id="id502" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id497">229</a><span class="fn-bracket">]</span></span>
<p>If SummerShadingCoefficient not provided, calculated based on Chapter 15 Table 14 of <a class="reference external" href="https://www.ashrae.org/technical-resources/ashrae-handbook/description-2021-ashrae-handbook-fundamentals">ASHRAE 2021 Handbook of Fundamentals</a>:</p>
<p>SummerShadingCoefficient = SummerFractionCovered * (C1 - (C2 * WindowSHGC)) + (1 - SummerFractionCovered) * 1.0</p>
<p>where:</p>
<p>- <strong>exterior</strong>: C1=0.64, C2=0.0</p>
<p>- <strong>interior</strong>: C1=0.99, C2=0.1</p>
</aside>
<aside class="footnote brackets" id="id504" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id498">230</a><span class="fn-bracket">]</span></span>
<p>If WinterShadingCoefficient not provided, calculated using same approach as SummerShadingCoefficient.</p>
</aside>
</aside>
</div></blockquote>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>OpenStudio-HPXML directly uses only the <code class="docutils literal notranslate"><span class="pre">SummerShadingCoefficient</span></code> and <code class="docutils literal notranslate"><span class="pre">WinterShadingCoefficient</span></code> values (user provided or defaulted) in the energy model.
Summer vs winter shading seasons are determined per <a class="reference internal" href="#shadingcontrol"><span class="std std-ref">HPXML Shading Control</span></a>.</p>
</div>
</section>
<section id="hpxml-storm-window">
<span id="window-storm"></span><h5>HPXML Storm Window<a class="headerlink" href="#hpxml-storm-window" title="Link to this heading"></a></h5>
<p>If a storm window is specified, additional information is entered in <code class="docutils literal notranslate"><span class="pre">StormWindow</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GlassType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id506" id="id505" role="doc-noteref"><span class="fn-bracket">[</span>231<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Type of storm window glass</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id506" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id505">231</a><span class="fn-bracket">]</span></span>
<p>GlassType choices are “clear” or “low-e”.
The <code class="docutils literal notranslate"><span class="pre">UFactor</span></code> and <code class="docutils literal notranslate"><span class="pre">SHGC</span></code> of the window will be adjusted depending on the <code class="docutils literal notranslate"><span class="pre">GlassType</span></code>, based on correlations derived using <a class="reference external" href="https://labhomes.pnnl.gov/documents/PNNL_24444_Thermal_and_Optical_Properties_Low-E_Storm_Windows_Panels.pdf">data reported by PNNL</a>.</p>
<p>- <strong>clear storm windows</strong>: U-factor = U-factor of base window - (0.6435 * U-factor of base window - 0.1533); SHGC = 0.9 * SHGC of base window</p>
<p>- <strong>low-e storm windows</strong>: U-factor = U-factor of base window - (0.766 * U-factor of base window - 0.1532); SHGC = 0.8 * SHGC of base window</p>
<p>Note that a storm window is not allowed for a window with U-factor lower than 0.45.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="hpxml-overhangs">
<span id="window-overhangs"></span><h5>HPXML Overhangs<a class="headerlink" href="#hpxml-overhangs" title="Link to this heading"></a></h5>
<p>If overhangs are specified, additional information is entered in <code class="docutils literal notranslate"><span class="pre">Overhangs</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Depth</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Depth of overhang</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">DistanceToTopOfWindow</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>&gt;= 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Vertical distance from overhang to top of window</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">DistanceToBottomOfWindow</span></code></p></td>
<td><p>double</p></td>
<td><p>ft</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id509" id="id507" role="doc-noteref"><span class="fn-bracket">[</span>232<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Vertical distance from overhang to bottom of window <a class="footnote-reference brackets" href="#id510" id="id508" role="doc-noteref"><span class="fn-bracket">[</span>233<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id509" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id507">232</a><span class="fn-bracket">]</span></span>
<p>The difference between DistanceToBottomOfWindow and DistanceToTopOfWindow defines the height of the window.</p>
</aside>
<aside class="footnote brackets" id="id510" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id508">233</a><span class="fn-bracket">]</span></span>
<p>When Depth is non-zero, DistanceToBottomOfWindow must be greater than DistanceToTopOfWindow.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="natural-ventilation">
<span id="id511"></span><h5>Natural Ventilation<a class="headerlink" href="#natural-ventilation" title="Link to this heading"></a></h5>
<p>If operable windows are defined, the availability of natural ventilation is entered in <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/BuildingSummary/extension</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">NaturalVentilationAvailabilityDaysperWeek</span></code></p></td>
<td><p>integer</p></td>
<td><p>days/week</p></td>
<td><p>&gt;= 0, &lt;= 7</p></td>
<td><p>No</p></td>
<td><p>3 <a class="footnote-reference brackets" href="#id513" id="id512" role="doc-noteref"><span class="fn-bracket">[</span>234<span class="fn-bracket">]</span></a></p></td>
<td><p>How often windows can be opened by occupants for natural ventilation</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id513" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id512">234</a><span class="fn-bracket">]</span></span>
<p>Default of 3 days per week (Monday/Wednesday/Friday) is based on <a class="reference external" href="https://www1.eere.energy.gov/buildings/publications/pdfs/building_america/house_simulation.pdf">2010 BAHSP</a>.</p>
</aside>
</aside>
</div></blockquote>
</section>
</section>
<section id="hpxml-skylights">
<h4>HPXML Skylights<a class="headerlink" href="#hpxml-skylights" title="Link to this heading"></a></h4>
<p>Each skylight is entered as a <code class="docutils literal notranslate"><span class="pre">/HPXML/Building/BuildingDetails/Enclosure/Skylights/Skylight</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SystemIdentifier</span></code></p></td>
<td><p>id</p></td>
<td></td>
<td></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Unique identifier</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Area</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Total area <a class="footnote-reference brackets" href="#id527" id="id515" role="doc-noteref"><span class="fn-bracket">[</span>235<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Azimuth</span></code> or <code class="docutils literal notranslate"><span class="pre">Orientation</span></code></p></td>
<td><p>integer or string</p></td>
<td><p>deg or direction</p></td>
<td><p>&gt;= 0, &lt;= 359 or See <a class="footnote-reference brackets" href="#id528" id="id516" role="doc-noteref"><span class="fn-bracket">[</span>236<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Direction (clockwise from North)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">UFactor</span></code> and/or <code class="docutils literal notranslate"><span class="pre">GlassLayers</span></code></p></td>
<td><p>double or string</p></td>
<td><p>Btu/F-ft2-hr</p></td>
<td><p>&gt; 0 or See <a class="footnote-reference brackets" href="#id529" id="id517" role="doc-noteref"><span class="fn-bracket">[</span>237<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Full-assembly NFRC U-factor or glass layers description <a class="footnote-reference brackets" href="#id530" id="id518" role="doc-noteref"><span class="fn-bracket">[</span>238<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SHGC</span></code> and/or <code class="docutils literal notranslate"><span class="pre">GlassLayers</span></code></p></td>
<td><p>double or string</p></td>
<td></td>
<td><p>&gt; 0, &lt; 1</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Full-assembly NFRC solar heat gain coefficient or glass layers description</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">ExteriorShading</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of exterior shading <a class="footnote-reference brackets" href="#id531" id="id519" role="doc-noteref"><span class="fn-bracket">[</span>239<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">InteriorShading</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of interior shading <a class="footnote-reference brackets" href="#id532" id="id520" role="doc-noteref"><span class="fn-bracket">[</span>240<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">StormWindow</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of storm window <a class="footnote-reference brackets" href="#id533" id="id521" role="doc-noteref"><span class="fn-bracket">[</span>241<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToRoof</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id534" id="id522" role="doc-noteref"><span class="fn-bracket">[</span>242<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>ID of attached roof</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">AttachedToFloor</span></code></p></td>
<td><p>idref</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id535" id="id523" role="doc-noteref"><span class="fn-bracket">[</span>243<span class="fn-bracket">]</span></a></p></td>
<td><p>See <a class="footnote-reference brackets" href="#id536" id="id524" role="doc-noteref"><span class="fn-bracket">[</span>244<span class="fn-bracket">]</span></a></p></td>
<td></td>
<td><p>ID of attached attic floor</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/Curb</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of curb (skylight wall above the roof deck) <a class="footnote-reference brackets" href="#id537" id="id525" role="doc-noteref"><span class="fn-bracket">[</span>245<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/Shaft</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Presence of shaft (skylight wall below the roof deck) <a class="footnote-reference brackets" href="#id538" id="id526" role="doc-noteref"><span class="fn-bracket">[</span>246<span class="fn-bracket">]</span></a></p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id527" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id515">235</a><span class="fn-bracket">]</span></span>
<p>For dome skylights, this should represent the <em>total</em> area, not just the primary flat exposure.
The ratio of total area to primary flat exposure is typically around 1.25 for dome skylights.</p>
</aside>
<aside class="footnote brackets" id="id528" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id516">236</a><span class="fn-bracket">]</span></span>
<p>Orientation choices are “northeast”, “east”, “southeast”, “south”, “southwest”, “west”, “northwest”, or “north”</p>
</aside>
<aside class="footnote brackets" id="id529" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id517">237</a><span class="fn-bracket">]</span></span>
<p>GlassLayers choices are “single-pane”, “double-pane”, or “triple-pane”.</p>
</aside>
<aside class="footnote brackets" id="id530" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id518">238</a><span class="fn-bracket">]</span></span>
<p>If GlassLayers is provided, additional inputs are described in <a class="reference internal" href="#skylight-lookup"><span class="std std-ref">UFactor/SHGC Lookup</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id531" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id519">239</a><span class="fn-bracket">]</span></span>
<p>If ExteriorShading is provided, additional inputs are described in <a class="reference internal" href="#skylight-exterior-shading"><span class="std std-ref">HPXML Exterior Shading</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id532" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id520">240</a><span class="fn-bracket">]</span></span>
<p>If InteriorShading is provided, additional inputs are described in <a class="reference internal" href="#skylight-interior-shading"><span class="std std-ref">HPXML Interior Shading</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id533" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id521">241</a><span class="fn-bracket">]</span></span>
<p>If StormWindow is provided, additional inputs are described in <a class="reference internal" href="#skylight-storm"><span class="std std-ref">HPXML Storm Window</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id534" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id522">242</a><span class="fn-bracket">]</span></span>
<p>AttachedToRoof must reference a <code class="docutils literal notranslate"><span class="pre">Roof</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id535" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id523">243</a><span class="fn-bracket">]</span></span>
<p>AttachedToFloor must reference a <code class="docutils literal notranslate"><span class="pre">Floor</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id536" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id524">244</a><span class="fn-bracket">]</span></span>
<p>AttachedToFloor required if the attached roof is not adjacent to conditioned space (i.e., there is a skylight shaft).</p>
</aside>
<aside class="footnote brackets" id="id537" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id525">245</a><span class="fn-bracket">]</span></span>
<p>If extension/Curb is provided, additional inputs are described in <a class="reference internal" href="#skylight-curb"><span class="std std-ref">Skylight Curb</span></a>.</p>
</aside>
<aside class="footnote brackets" id="id538" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id526">246</a><span class="fn-bracket">]</span></span>
<p>If extension/Shaft is provided, additional inputs are described in <a class="reference internal" href="#skylight-shaft"><span class="std std-ref">Skylight Shaft</span></a>.
The skylight shaft will be modeled similar to an attic knee wall.</p>
</aside>
</aside>
</div></blockquote>
<section id="skylight-lookup">
<span id="id539"></span><h5>UFactor/SHGC Lookup<a class="headerlink" href="#skylight-lookup" title="Link to this heading"></a></h5>
<p>If UFactor and SHGC are not provided and GlassLayers is not “glass block”, additional information is entered in <code class="docutils literal notranslate"><span class="pre">Skylight</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">FrameType</span></code></p></td>
<td><p>element</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id545" id="id540" role="doc-noteref"><span class="fn-bracket">[</span>247<span class="fn-bracket">]</span></a></p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Type of frame</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">FrameType/*/ThermalBreak</span></code></p></td>
<td><p>boolean</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id546" id="id541" role="doc-noteref"><span class="fn-bracket">[</span>248<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>false</p></td>
<td><p>Whether the Aluminum or Metal frame has a thermal break</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GlassType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id547" id="id542" role="doc-noteref"><span class="fn-bracket">[</span>249<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Type of glass</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">GasFill</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id548" id="id543" role="doc-noteref"><span class="fn-bracket">[</span>250<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>See <a class="footnote-reference brackets" href="#id549" id="id544" role="doc-noteref"><span class="fn-bracket">[</span>251<span class="fn-bracket">]</span></a></p></td>
<td><p>Type of gas inside double/triple-pane skylights</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id545" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id540">247</a><span class="fn-bracket">]</span></span>
<p>FrameType child element choices are <code class="docutils literal notranslate"><span class="pre">Aluminum</span></code>, <code class="docutils literal notranslate"><span class="pre">Fiberglass</span></code>, <code class="docutils literal notranslate"><span class="pre">Metal</span></code>, <code class="docutils literal notranslate"><span class="pre">Vinyl</span></code>, or <code class="docutils literal notranslate"><span class="pre">Wood</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id546" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id541">248</a><span class="fn-bracket">]</span></span>
<p>ThermalBreak is only valid if FrameType is <code class="docutils literal notranslate"><span class="pre">Aluminum</span></code> or <code class="docutils literal notranslate"><span class="pre">Metal</span></code>.</p>
</aside>
<aside class="footnote brackets" id="id547" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id542">249</a><span class="fn-bracket">]</span></span>
<p>GlassType choices are “clear”, “low-e”, “low-e, high-solar-gain”, “low-e, low-solar-gain”, “tinted”, “tinted/reflective”, or “reflective”.</p>
</aside>
<aside class="footnote brackets" id="id548" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id543">250</a><span class="fn-bracket">]</span></span>
<p>GasFill choices are “air”, “argon”, “krypton”, “xenon”, “nitrogen”, or “other”.</p>
</aside>
<aside class="footnote brackets" id="id549" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id544">251</a><span class="fn-bracket">]</span></span>
<p>If GasFill not provided, defaults to “air” for double-pane, non-low-e skylights and “argon” for double-pane, low-e or triple-pane skylights.</p>
</aside>
</aside>
</div></blockquote>
<p>If UFactor and SHGC are not provided, they are defaulted as follows:</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>GlassLayers</p></th>
<th class="head"><p>FrameType</p></th>
<th class="head"><p>ThermalBreak</p></th>
<th class="head"><p>GlassType</p></th>
<th class="head"><p>GasFill</p></th>
<th class="head"><p>UFactor</p></th>
<th class="head"><p>SHGC</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>single-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>–</p></td>
<td><p>1.98</p></td>
<td><p>0.75</p></td>
</tr>
<tr class="row-odd"><td><p>single-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>–</p></td>
<td><p>1.47</p></td>
<td><p>0.64</p></td>
</tr>
<tr class="row-even"><td><p>single-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>–</p></td>
<td><p>1.98</p></td>
<td><p>0.64</p></td>
</tr>
<tr class="row-odd"><td><p>single-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>–</p></td>
<td><p>1.47</p></td>
<td><p>0.54</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>air</p></td>
<td><p>1.30</p></td>
<td><p>0.67</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>true</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>air</p></td>
<td><p>1.10</p></td>
<td><p>0.67</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“clear”, “reflective”</p></td>
<td><p>air</p></td>
<td><p>0.84</p></td>
<td><p>0.56</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>air</p></td>
<td><p>1.30</p></td>
<td><p>0.55</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>true</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>air</p></td>
<td><p>1.10</p></td>
<td><p>0.55</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“tinted”, “tinted/reflective”</p></td>
<td><p>air</p></td>
<td><p>0.84</p></td>
<td><p>0.46</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e”, “low-e, high-solar-gain”</p></td>
<td><p>air</p></td>
<td><p>0.74</p></td>
<td><p>0.52</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>true</p></td>
<td><p>“low-e”, “low-e, high-solar-gain”</p></td>
<td><p>&lt;any but air&gt;</p></td>
<td><p>0.95</p></td>
<td><p>0.62</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e”, “low-e, high-solar-gain”</p></td>
<td><p>&lt;any but air&gt;</p></td>
<td><p>0.68</p></td>
<td><p>0.52</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>false</p></td>
<td><p>“low-e, low-solar-gain”</p></td>
<td><p>air</p></td>
<td><p>1.17</p></td>
<td><p>0.37</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Aluminum, Metal</p></td>
<td><p>true</p></td>
<td><p>“low-e, low-solar-gain”</p></td>
<td><p>air</p></td>
<td><p>0.98</p></td>
<td><p>0.37</p></td>
</tr>
<tr class="row-odd"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e, low-solar-gain”</p></td>
<td><p>air</p></td>
<td><p>0.71</p></td>
<td><p>0.31</p></td>
</tr>
<tr class="row-even"><td><p>double-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e, low-solar-gain”</p></td>
<td><p>&lt;any but air&gt;</p></td>
<td><p>0.65</p></td>
<td><p>0.31</p></td>
</tr>
<tr class="row-odd"><td><p>triple-pane</p></td>
<td><p>Fiberglass, Vinyl, Wood</p></td>
<td><p>–</p></td>
<td><p>“low-e”, “low-e, high-solar-gain”</p></td>
<td><p>&lt;any but air&gt;</p></td>
<td><p>0.47</p></td>
<td><p>0.31</p></td>
</tr>
<tr class="row-even"><td><p>glass block</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>–</p></td>
<td><p>0.60</p></td>
<td><p>0.60</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="admonition warning">
<p class="admonition-title">Warning</p>
<p>OpenStudio-HPXML will return an error if the combination of skylight properties is not in the above table.</p>
</div>
</section>
<section id="skylight-exterior-shading">
<span id="id550"></span><h5>HPXML Exterior Shading<a class="headerlink" href="#skylight-exterior-shading" title="Link to this heading"></a></h5>
<p>If exterior shading is present, additional information is entered in <code class="docutils literal notranslate"><span class="pre">ExteriorShading</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SummerShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>1.0</p></td>
<td><p>Exterior summer shading coefficient (1=transparent, 0=opaque)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">WinterShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>1.0</p></td>
<td><p>Exterior winter shading coefficient (1=transparent, 0=opaque)</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Summer vs winter shading seasons are determined per <a class="reference internal" href="#shadingcontrol"><span class="std std-ref">HPXML Shading Control</span></a>.</p>
</div>
</section>
<section id="skylight-interior-shading">
<span id="id551"></span><h5>HPXML Interior Shading<a class="headerlink" href="#skylight-interior-shading" title="Link to this heading"></a></h5>
<p>If interior shading is present, additional information is entered in <code class="docutils literal notranslate"><span class="pre">InteriorShading</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">SummerShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>1.0</p></td>
<td><p>Interior summer shading coefficient (1=transparent, 0=opaque)</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">WinterShadingCoefficient</span></code></p></td>
<td><p>double</p></td>
<td><p>frac</p></td>
<td><p>&gt;= 0, &lt;= 1</p></td>
<td><p>No</p></td>
<td><p>1.0</p></td>
<td><p>Interior winter shading coefficient (1=transparent, 0=opaque)</p></td>
</tr>
</tbody>
</table>
</div></blockquote>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>Summer vs winter shading seasons are determined per <a class="reference internal" href="#shadingcontrol"><span class="std std-ref">HPXML Shading Control</span></a>.</p>
</div>
</section>
<section id="skylight-storm">
<span id="id552"></span><h5>HPXML Storm Window<a class="headerlink" href="#skylight-storm" title="Link to this heading"></a></h5>
<p>If a storm window is specified, additional information is entered in <code class="docutils literal notranslate"><span class="pre">StormWindow</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">GlassType</span></code></p></td>
<td><p>string</p></td>
<td></td>
<td><p>See <a class="footnote-reference brackets" href="#id554" id="id553" role="doc-noteref"><span class="fn-bracket">[</span>252<span class="fn-bracket">]</span></a></p></td>
<td><p>No</p></td>
<td><p>&lt;none&gt;</p></td>
<td><p>Type of storm window glass</p></td>
</tr>
</tbody>
</table>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id554" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id553">252</a><span class="fn-bracket">]</span></span>
<p>GlassType choices are “clear” or “low-e”.
The <code class="docutils literal notranslate"><span class="pre">UFactor</span></code> and <code class="docutils literal notranslate"><span class="pre">SHGC</span></code> of the skylight will be adjusted depending on the <code class="docutils literal notranslate"><span class="pre">GlassType</span></code>, based on correlations derived using <a class="reference external" href="https://labhomes.pnnl.gov/documents/PNNL_24444_Thermal_and_Optical_Properties_Low-E_Storm_Windows_Panels.pdf">data reported by PNNL</a>.</p>
<p>- <strong>clear storm windows</strong>: U-factor = U-factor of base window - (0.6435 * U-factor of base window - 0.1533); SHGC = 0.9 * SHGC of base window</p>
<p>- <strong>low-e storm windows</strong>: U-factor = U-factor of base window - (0.766 * U-factor of base window - 0.1532); SHGC = 0.8 * SHGC of base window</p>
<p>Note that a storm window is not allowed for a skylight with U-factor lower than 0.45.</p>
</aside>
</aside>
</div></blockquote>
</section>
<section id="skylight-curb">
<span id="id556"></span><h5>Skylight Curb<a class="headerlink" href="#skylight-curb" title="Link to this heading"></a></h5>
<p>If the skylight has a curb, additional information is entered in <code class="docutils literal notranslate"><span class="pre">Skylight</span></code>.</p>
<blockquote>
<div><table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Element</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>Constraints</p></th>
<th class="head"><p>Required</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Notes</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">extension/Curb/Area</span></code></p></td>
<td><p>double</p></td>
<td><p>ft2</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
<td><p>Total area including all sides</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">extension/Curb/AssemblyEffectiveRValue</span></code></p></td>
<td><p>double</p></td>
<td><p>F-ft2-hr/Btu</p></td>
<td><p>&gt; 0</p></td>
<td><p>Yes</p></td>
<td></td>
